<!doctype html>
<html lang="vi">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>HMI Duyên Hải 3</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Be+Vietnam+Pro:wght@400;500;600;700&family=JetBrains+Mono:wght@500&display=swap">
<style>
/* Sơ đồ HMI lò hơi và tua bin NMNĐ Duyên Hải 3 tổ 1, vẽ theo Báo cáo khảo sát 4.1.7 và Performance Test Procedure DH3-31MA-T-SCT-0103.
   Token màu dòng chảy và thiết bị giống pms-frontend thermal-efficiency/diagrams/hmi-mimic.css. */
:root {
  --bg: #F4F6F9; --surface: #FFFFFF; --subtle: #EDF1F5; --fg: #0A1B36; --fg2: #4A5A73; --fg3: #8896A6;
  --border: #D6DEE8; --blue: #005BAA; --blue-tint: #E6F0FA; --btn-fg: #FFFFFF; --navy: #002F6C;
  --warn: #B07005; --warn-tint: #FDF3E1; --ok: #1E8F4E;
  --canvas: #F7F9FB; --equip: #E3E8EF; --equip-2: #CDD5E0; --equip-stroke: #8896A6; --label-bg: rgba(255,255,255,.95);
  --flow-gas-hot: #C1121F; --flow-gas: #E4572E; --flow-gas-cool: #F2A541; --flow-steam: #005BAA; --flow-rh: #0B78C9;
  --flow-water: #4FA3E3; --flow-air-cold: #1F3A5F; --flow-air-hot: #E0A100; --flow-cw: #0B78C9; --flow-coal: #4A5A73; --flame: #F2A541;
  --font: "Be Vietnam Pro", "Segoe UI", Arial, sans-serif; --mono: "JetBrains Mono", Consolas, monospace;
}
@media (prefers-color-scheme: dark) { :root:not([data-theme="light"]) {
  --bg: #0B1424; --surface: #111D33; --subtle: #16253F; --fg: #E6ECF5; --fg2: #A9B6C8; --fg3: #7A8AA1;
  --border: #24344F; --blue: #4FA3E3; --blue-tint: #13304F; --btn-fg: #0A1B36; --navy: #001A3D;
  --warn: #F0B44C; --warn-tint: #3A2B0E; --ok: #4CC07D;
  --canvas: #0E1930; --equip: #1B2A44; --equip-2: #24375A; --equip-stroke: #5E6E86; --label-bg: rgba(17,29,51,.95);
  --flow-steam: #4FA3E3; --flow-rh: #7BBBEB; --flow-water: #7BBBEB; --flow-air-cold: #7C9CC8; --flow-air-hot: #F5B922; --flow-cw: #4FA3E3; --flow-coal: #A9B6C8;
  color-scheme: dark;
} }
:root[data-theme="dark"] {
  --bg: #0B1424; --surface: #111D33; --subtle: #16253F; --fg: #E6ECF5; --fg2: #A9B6C8; --fg3: #7A8AA1;
  --border: #24344F; --blue: #4FA3E3; --blue-tint: #13304F; --btn-fg: #0A1B36; --navy: #001A3D;
  --warn: #F0B44C; --warn-tint: #3A2B0E; --ok: #4CC07D;
  --canvas: #0E1930; --equip: #1B2A44; --equip-2: #24375A; --equip-stroke: #5E6E86; --label-bg: rgba(17,29,51,.95);
  --flow-steam: #4FA3E3; --flow-rh: #7BBBEB; --flow-water: #7BBBEB; --flow-air-cold: #7C9CC8; --flow-air-hot: #F5B922; --flow-cw: #4FA3E3; --flow-coal: #A9B6C8;
  color-scheme: dark;
}
/* ISA-101: quá trình về màu trung tính, màu chỉ dành cho trạng thái bất thường */
body.isa { --flow-gas-hot: var(--fg3); --flow-gas: var(--fg3); --flow-gas-cool: var(--fg3); --flow-steam: var(--fg2); --flow-rh: var(--fg2);
  --flow-water: var(--fg3); --flow-air-cold: var(--fg3); --flow-air-hot: var(--fg3); --flow-cw: var(--fg3); --flow-coal: var(--fg3); --flame: var(--fg3); }

* { box-sizing: border-box; }
[hidden] { display: none !important; }
html, body { height: 100%; }
body { background: var(--bg); color: var(--fg); font-family: var(--font); font-size: 14px; line-height: 1.5; margin: 0; }
/* Sơ đồ chiếm toàn bộ khung nhìn; bảng thông tin nằm trong drawer */
.wrap { height: 100vh; height: 100dvh; display: flex; flex-direction: column; gap: 10px; padding: 12px 16px; }
.wrap > * { flex: none; }
button { font: inherit; color: inherit; }
:focus-visible { outline: 2px solid var(--blue); outline-offset: 2px; }

h1 { font-size: 15px; line-height: 1.3; margin: 0 12px 0 0; white-space: nowrap; color: var(--fg); }
.seg { display: inline-flex; border: 1px solid var(--border); border-radius: 4px; overflow: hidden; background: var(--surface); }
.seg button { border: 0; background: none; padding: 8px 12px; font-size: 13px; font-weight: 600; color: var(--fg2); cursor: pointer; min-height: 36px; }
.seg button[aria-pressed="true"] { background: var(--blue); color: var(--btn-fg); }
.toggle { display: inline-flex; align-items: center; gap: 8px; padding: 7px 12px; border: 1px solid var(--border); border-radius: 4px; background: var(--surface); cursor: pointer; font-size: 13px; font-weight: 600; min-height: 36px; }
.toggle[aria-pressed="true"] { border-color: var(--blue); color: var(--blue); background: var(--blue-tint); }


.tabs { display: flex; gap: 4px 8px; align-items: center; flex-wrap: wrap; border-bottom: 1px solid var(--border); }
.tablist { display: flex; gap: 4px; }
.tabs-end { margin-left: auto; display: flex; flex-wrap: wrap; gap: 6px; align-items: center; padding: 4px 0; }
.tabs-end .seg button { padding: 6px 10px; min-height: 32px; }
.tabs-end .toggle { padding: 5px 10px; min-height: 32px; }
.toggle[aria-expanded="true"] { border-color: var(--blue); color: var(--blue); background: var(--blue-tint); }
.tab { border: 0; background: none; padding: 10px 16px; font-weight: 600; font-size: 14px; color: var(--fg2); border-bottom: 3px solid transparent; cursor: pointer; white-space: nowrap; }
.tab[aria-selected="true"] { color: var(--blue); border-bottom-color: var(--blue); }

.wrap > .screen { flex: 1 1 auto; min-height: 0; display: flex; flex-direction: column; }
.panel { background: var(--surface); border: 1px solid var(--border); border-radius: 8px; box-shadow: 0 2px 8px rgba(10,27,54,.06), 0 8px 24px rgba(10,27,54,.04); }
.mimic { flex: 1 1 auto; min-height: 0; padding: 8px; overflow: auto; }
.mimic svg { display: block; width: 100%; height: 100%; min-width: 900px; min-height: 520px; background: var(--canvas); border-radius: 6px; touch-action: none; user-select: none; }
.mimic svg[data-zoomable="true"] { cursor: grab; }
.mimic svg[data-panning="true"] { cursor: grabbing; }
.foot-row { flex: none; display: flex; align-items: center; gap: 12px; padding-right: 12px; }
.zoombar { flex: none; display: inline-flex; align-items: center; border: 1px solid var(--border); border-radius: 4px; background: var(--surface); overflow: hidden; }
.zoombar button { border: 0; background: none; min-width: 32px; height: 30px; padding: 0 10px; font-size: 13px; font-weight: 600; color: var(--fg2); cursor: pointer; }
.zoombar button:hover { color: var(--blue); background: var(--blue-tint); }
.zoombar button + button, .zoombar span + button { border-left: 1px solid var(--border); }
#zoomPct { min-width: 52px; text-align: center; font-size: 12px; font-weight: 600; font-variant-numeric: tabular-nums; color: var(--fg2); border-left: 1px solid var(--border); line-height: 30px; }
.legend { flex: 1 1 auto; display: flex; flex-wrap: wrap; gap: 4px 16px; padding: 4px 12px 8px; font-size: 12px; color: var(--fg2); }
.legend i { display: inline-block; width: 22px; height: 0; border-top: 3px solid; vertical-align: middle; margin-right: 6px; }
.legend i.dash { border-top-style: dashed; }
.side { display: grid; gap: 14px; }
.scrim { position: fixed; inset: 0; background: rgba(10,27,54,.35); z-index: 20; }
.drawer { position: fixed; top: 0; right: 0; bottom: 0; width: min(420px, 92vw); z-index: 21; background: var(--bg); border-left: 1px solid var(--border);
  box-shadow: -16px 0 40px rgba(10,27,54,.18); display: flex; flex-direction: column; transform: translateX(100%); visibility: hidden;
  transition: transform .22s ease, visibility 0s linear .22s; }
.drawer.open { transform: none; visibility: visible; transition: transform .22s ease; }
.drawer-h { display: flex; align-items: center; justify-content: space-between; gap: 12px; padding: 12px 16px; border-bottom: 1px solid var(--border); background: var(--surface); }
.drawer-h h2 { font-size: 16px; margin: 0; }
.drawer-b { flex: 1; overflow-y: auto; padding: 14px 16px 24px; display: grid; gap: 14px; align-content: start; }
@media (prefers-reduced-motion: reduce) { .drawer { transition: none; } }
.card { padding: 14px 16px; }
.card h2 { font-size: 15px; line-height: 1.35; margin: 0 0 8px; }
.card h3 { font-size: 13px; margin: 12px 0 6px; color: var(--fg2); font-weight: 600; }
.kv { width: 100%; border-collapse: collapse; font-size: 13px; }
.kv td { padding: 4px 0; border-bottom: 1px solid var(--border); vertical-align: top; }
.kv td:last-child { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; padding-left: 10px; }
.kv tr:last-child td { border-bottom: 0; }
.kv .muted { color: var(--fg3); font-size: 12px; }
ul.notes { margin: 0; padding-left: 18px; font-size: 13px; color: var(--fg2); }
ul.notes li { margin: 4px 0; }
ul.notes b { color: var(--fg); font-weight: 600; }
.warnbox { border-left: 3px solid var(--warn); background: var(--warn-tint); padding: 8px 10px; border-radius: 4px; font-size: 13px; margin-top: 8px; }
.src { font-size: 12px; color: var(--fg3); }
.foot { font-size: 12px; color: var(--fg3); }

/* ----- SVG ----- */
svg text { font-family: var(--font); fill: var(--fg); }
.eq { fill: var(--equip); stroke: var(--equip-stroke); stroke-width: 1.5; }
.eq2 { fill: var(--equip-2); stroke: var(--equip-stroke); stroke-width: 1.2; }
.eqdash { fill: none; stroke: var(--equip-stroke); stroke-width: 1.4; stroke-dasharray: 5 4; }
.eqline { fill: none; stroke: var(--equip-stroke); stroke-width: 1.5; }
.coil { fill: none; stroke: var(--equip-stroke); stroke-width: 2.4; stroke-linejoin: round; }
.coil.hot { stroke: var(--flow-steam); opacity: .55; }
.coil.rh { stroke: var(--flow-rh); opacity: .55; }
.coil.eco { stroke: var(--flow-water); opacity: .7; }
.hdr { fill: var(--equip-2); stroke: var(--equip-stroke); stroke-width: 1; }
.lbl { font-size: 12px; font-weight: 600; fill: var(--fg2); paint-order: stroke; stroke: var(--canvas); stroke-width: 4px; stroke-linejoin: round; }
.lbl.in { stroke: var(--equip); }
.sm { font-size: 10.5px; fill: var(--fg2); paint-order: stroke; stroke: var(--canvas); stroke-width: 3px; stroke-linejoin: round; }
.sm.in { stroke: var(--equip); }
.xs { font-size: 9.5px; fill: var(--fg3); }
.casing { font-size: 13px; font-weight: 700; fill: var(--fg); }
.halo { fill: none; stroke: var(--canvas); stroke-width: 11; stroke-linecap: butt; stroke-linejoin: round; }
.pipe { fill: none; stroke-width: 7; stroke-linecap: round; stroke-linejoin: round; opacity: .26; }
.flow { fill: none; stroke-width: 2.6; stroke-linecap: round; stroke-linejoin: round; stroke-dasharray: 10 12; animation: dash var(--dur, 2.4s) linear infinite; }
.flow.still { stroke-dasharray: 5 5; animation: none; opacity: .75; }
.flow.thin { stroke-width: 1.6; stroke-dasharray: 4 4; animation-duration: 4s; }
.flow.hidden { stroke-dasharray: 2 5; animation: none; opacity: .55; stroke-width: 2; }
.inner { fill: none; stroke-width: 2.6; stroke-linecap: round; stroke-dasharray: 10 12; animation: dash 2.4s linear infinite; opacity: .9; }
@keyframes dash { to { stroke-dashoffset: -44; } }
.paused .flow, .paused .inner, .paused .spin, .paused .flicker { animation-play-state: paused !important; }
.spin { transform-box: fill-box; transform-origin: center; animation: spin var(--spin, 6s) linear infinite; }
@keyframes spin { to { transform: rotate(360deg); } }
.flicker { transform-box: fill-box; transform-origin: top center; animation: flick .9s ease-in-out infinite alternate; }
@keyframes flick { from { transform: scaleY(.8); opacity: .75; } to { transform: scaleY(1.06); opacity: 1; } }
.flicker.h { transform-origin: left center; animation-name: flickh; }
.flicker.h.r { transform-origin: right center; }
@keyframes flickh { from { transform: scaleX(.8); opacity: .75; } to { transform: scaleX(1.06); opacity: 1; } }
.lead { stroke: var(--fg3); stroke-width: 1; stroke-dasharray: 2 3; fill: none; }
.leaddot { fill: var(--fg3); }
.tag { cursor: pointer; }
.tag:focus { outline: none; }
.tag .box { fill: var(--label-bg); stroke: var(--border); stroke-width: 1; }
.tag:hover .box, .tag:focus-visible .box { stroke: var(--blue); stroke-width: 2; }
.tag .tt { font-size: 11px; font-weight: 700; fill: var(--fg2); letter-spacing: .2px; }
.tag .tl { font-size: 10.5px; fill: var(--fg3); }
.tag .tv { font-size: 12.5px; font-weight: 700; fill: var(--fg); font-variant-numeric: tabular-nums; }
.tag .tu { font-size: 10px; fill: var(--fg3); }
.tag .tv.fixed, .tag .tv.proxy { fill: var(--fg3); font-style: italic; }
.tag .tv.missing { fill: var(--fg3); font-weight: 600; }
.tag[data-warn="true"] .box { stroke: var(--warn); stroke-width: 2; }
.tag .tv.warn { fill: var(--warn); }
.tag[data-missing="true"] .box { stroke-dasharray: 4 3; fill: none; stroke: var(--fg3); }
.flag { fill: var(--warn); }
.flagt { font-size: 10px; font-weight: 700; fill: #0A1B36; }
.conn { fill: var(--equip-2); stroke: var(--equip-stroke); stroke-width: 1; }
@media (prefers-reduced-motion: reduce) { .flow, .inner, .spin, .flicker { animation: none !important; } }

dialog { border: 1px solid var(--border); border-radius: 8px; padding: 0; width: min(440px, calc(100vw - 32px)); background: var(--surface); color: var(--fg); box-shadow: 0 16px 40px rgba(10,27,54,.25); }
dialog::backdrop { background: rgba(10,27,54,.35); }
.dlg-h { display: flex; justify-content: space-between; align-items: start; gap: 12px; padding: 14px 16px 10px; border-bottom: 1px solid var(--border); }
.dlg-h h2 { font-size: 16px; margin: 0; line-height: 1.35; }
.dlg-h code { font-family: var(--mono); font-size: 12px; color: var(--fg2); }
.dlg-b { padding: 12px 16px 16px; display: grid; gap: 10px; font-size: 13px; }
.x { border: 1px solid var(--border); background: var(--surface); border-radius: 4px; width: 32px; height: 32px; cursor: pointer; flex: none; }
.shifts { display: grid; grid-template-columns: repeat(4, 1fr); gap: 6px; }
.shifts div { background: var(--subtle); border-radius: 4px; padding: 6px 8px; }
.shifts span { display: block; font-size: 11px; color: var(--fg3); }
.shifts b { font-variant-numeric: tabular-nums; }

</style>
</head>
<body>
<div class="wrap">
  <header class="tabs">
    <h1 title="Sơ đồ HMI · Hiệu suất nhiệt PMS">Duyên Hải 3 · S1</h1>
    <div role="tablist" aria-label="Màn sơ đồ" class="tablist">
      <button class="tab" role="tab" id="tab-boiler" aria-selected="true" aria-controls="screen">Lò hơi</button>
      <button class="tab" role="tab" id="tab-turbine" aria-selected="false" aria-controls="screen">Tua bin</button>
    </div>
    <div class="tabs-end">
      <div class="seg" role="group" aria-label="Ca" id="shiftSeg">
        <button type="button" data-shift="0" aria-pressed="true">Ca 1</button>
        <button type="button" data-shift="1" aria-pressed="false">Ca 2</button>
        <button type="button" data-shift="2" aria-pressed="false">Ca 3</button>
        <button type="button" data-shift="avg" aria-pressed="false">Trung bình</button>
      </div>
      <button type="button" class="toggle" id="animBtn" aria-pressed="true">Hoạt ảnh</button>
      <button type="button" class="toggle" id="isaBtn" aria-pressed="false">ISA-101</button>
      <button type="button" class="toggle" id="themeBtn" aria-pressed="false">Nền tối</button>
      <button type="button" class="toggle" id="drawerBtn" aria-expanded="false" aria-controls="drawer">Thông tin &amp; thiết kế</button>
      <button type="button" class="toggle" id="fsBtn" aria-pressed="false">Toàn màn hình</button>
    </div>
  </header>

  <section class="screen panel" id="screen">
    <div class="mimic" id="mimic"></div>
    <div class="foot-row">
      <div class="legend" id="legend"></div>
      <div class="zoombar" role="group" aria-label="Thu phóng sơ đồ" title="Cuộn chuột để phóng to/thu nhỏ, kéo để di chuyển, nhấp đúp để vừa khung">
        <button type="button" id="zoomOut" aria-label="Thu nhỏ">−</button>
        <span id="zoomPct" aria-live="polite">100%</span>
        <button type="button" id="zoomIn" aria-label="Phóng to">+</button>
        <button type="button" id="zoomFit">Vừa khung</button>
      </div>
    </div>
  </section>
</div>

<div class="scrim" id="scrim" hidden></div>
<aside class="drawer" id="drawer" aria-label="Thông tin và thiết kế" aria-hidden="true">
  <div class="drawer-h"><h2>Thông tin &amp; thiết kế</h2><button class="x" type="button" id="drawerClose" aria-label="Đóng">✕</button></div>
  <div class="drawer-b">
    <p class="src">Nguồn: Báo cáo khảo sát 4.1.7 NMNĐ Duyên Hải 3, Rev 2 (EVNPECC3, 2024) cho lò hơi Dongfang DG2028/17.5-Π đốt đối diện tường trước và tường sau; Performance Test Procedure of Steam Turbine DH3-31MA-T-SCT-0103 Rev C (2017) cho tua bin N622-16.67/538/538 và sơ đồ cân bằng nhiệt RO (622,5 MW, HR 7988 kJ/kWh) trong docs/pms/thermal-diagrams/Duyên Hải/Duyên Hải 3.</p>
    <div class="side" id="side"></div>
    <p class="src">Số liệu mẫu: bộ test <code>DH3_S1.json</code> của thermal-efficiency-service (cột ca I, J, K của workbook DH3, quanh 300–394 MW). Theo mẫu cấu hình DH3, áp suất nhập là áp suất dư MPa, điện năng kWh/ca, than t/ca, nhiệt trị cal/g. Số thiết kế trên sơ đồ cân bằng nhiệt là MPa tuyệt đối. Bấm vào ô số liệu để xem ô Excel nguồn, giá trị 3 ca và số thiết kế tương ứng.</p>
  </div>
</aside>

<dialog id="dlg" aria-labelledby="dlgTitle">
  <div class="dlg-h"><div><h2 id="dlgTitle"></h2><code id="dlgKey"></code></div><button class="x" type="button" id="dlgClose" aria-label="Đóng">✕</button></div>
  <div class="dlg-b" id="dlgBody"></div>
</dialog>

<script>
'use strict';

/* ---------- Số liệu 3 ca (DH3_S1.json: raw gộp trung bình các cảm biến, ex = kết quả workbook) ---------- */
const SHIFTS = [{"col":"I","raw":{"PG":303.0,"BOILER_STEAM_TEMP":539.5,"BOILER_STEAM_PRESSURE":13.8,"BOILER_REHEAT_TEMP":538.5,"ECO_FW_TEMP":243.0,"ECO_FW_FLOW":936.0,"PA_IN_TEMP":40.85,"SA_IN_TEMP":30.65,"PA_OUT_TEMP":302.95,"SA_OUT_TEMP":298.75,"PA_FLOW":446.0,"SA_FLOW":656.0,"GAS_IN_TEMP":313.0,"GAS_OUT_TEMP":146.75,"O2_IN":7.575,"O2_OUT":9.1,"AMBIENT_TEMP":27.0,"BLOWDOWN_FLOW":2.0,"COAL_QC":4705.4261,"COAL_W":23.6,"COAL_C":52.0131,"COAL_H":3.7512,"COAL_S":0.7487,"COAL_O":8.41,"COAL_N":0.9321,"COAL_V":30.1644,"COAL_A":12.8,"BOTTOM_ASH_COMBUSTIBLE":0.0,"FLY_ASH_COMBUSTIBLE":0.28,"GEN_ENERGY":2457920.0,"NET_ENERGY":2247635.0,"COAL_DCS":1259.34,"TURBINE_STEAM_FLOW":1006.0,"TURBINE_STEAM_PRESSURE":13.7,"TURBINE_STEAM_TEMP":538.0,"FW_FLOW":936.0,"FW_PRESSURE":14.5,"FW_TEMP":243.0,"SH_SPRAY_FLOW":20.7,"SH_SPRAY_PRESSURE":15.0,"SH_SPRAY_TEMP":143.0,"RH_SPRAY_FLOW":12.0,"RH_SPRAY_PRESSURE":9.5,"RH_SPRAY_TEMP":140.0,"heater.4.FW_OUT_TEMP":246.0,"heater.4.FW_IN_TEMP":213.0,"heater.4.EXTRACTION_PRESSURE":3.2,"heater.4.EXTRACTION_TEMP":391.0,"heater.4.DRAIN_TEMP":211.0,"heater.3.FW_OUT_TEMP":213.0,"heater.3.FW_IN_TEMP":193.0,"heater.3.EXTRACTION_PRESSURE":1.8,"heater.3.EXTRACTION_TEMP":301.5,"heater.3.DRAIN_TEMP":187.0,"heater.2.FW_OUT_TEMP":193.0,"heater.2.FW_IN_TEMP":144.0,"heater.2.EXTRACTION_PRESSURE":0.97,"heater.2.EXTRACTION_TEMP":465.0,"heater.2.DRAIN_TEMP":145.0,"heater.1.CONDENSATE_FLOW":768.0,"heater.1.FW_OUT_TEMP":130.0,"heater.1.FW_IN_TEMP":103.0,"heater.1.EXTRACTION_PRESSURE":0.3,"heater.1.EXTRACTION_TEMP":326.0,"AUX_STEAM_PRESSURE":1.165,"AUX_STEAM_TEMP":285.0,"BFPT_RUNNING_COUNT":2.0,"BLOWDOWN_PRESSURE":14.2,"MAKEUP_FLOW":43.8,"CRH_PRESSURE":1.8,"CRH_TEMP":314.0,"HRH_PRESSURE":1.696,"HRH_TEMP":536.0},"ex":{"L1":7.1522,"L2":0.0554,"L3":4.4665,"L4":3.1467,"L5":0.234,"L6":0.05,"L7":0.8501,"L8":0.0,"L9":0.2,"sumL":16.1547,"etaB":83.8453,"ER":8.5554,"coalCalc":164.2738,"coalDcs":157.4175,"HRtho":10093.8403,"HRthuan":11038.2032,"HRnghich":11518.9687,"HR":8730.5071,"HRcorr":8558.9055,"etaTB":41.2347,"etaTBcorr":42.0615,"etaTho":35.6653,"etaTinh":32.614,"SR":3.1073,"Qqn":954.7,"PGcorr":313.4}},{"col":"J","raw":{"PG":298.2,"BOILER_STEAM_TEMP":540.7833,"BOILER_STEAM_PRESSURE":13.7,"BOILER_REHEAT_TEMP":535.2833,"ECO_FW_TEMP":243.2,"ECO_FW_FLOW":901.2,"PA_IN_TEMP":41.575,"SA_IN_TEMP":31.325,"PA_OUT_TEMP":296.25,"SA_OUT_TEMP":292.375,"PA_FLOW":451.8,"SA_FLOW":643.6,"GAS_IN_TEMP":309.15,"GAS_OUT_TEMP":142.675,"O2_IN":8.0,"O2_OUT":9.65,"AMBIENT_TEMP":27.0,"BLOWDOWN_FLOW":2.0,"COAL_QC":4705.4261,"COAL_W":22.9,"COAL_C":52.4897,"COAL_H":3.7512,"COAL_S":0.7556,"COAL_O":9.78,"COAL_N":0.9406,"COAL_V":33.0671,"COAL_A":11.0,"BOTTOM_ASH_COMBUSTIBLE":0.0,"FLY_ASH_COMBUSTIBLE":0.34,"GEN_ENERGY":2403560.0,"NET_ENERGY":2199090.0,"COAL_DCS":1238.34,"TURBINE_STEAM_FLOW":989.5,"TURBINE_STEAM_PRESSURE":13.6,"TURBINE_STEAM_TEMP":539.5,"FW_FLOW":901.2,"FW_PRESSURE":14.4,"FW_TEMP":243.2,"SH_SPRAY_FLOW":31.45,"SH_SPRAY_PRESSURE":15.2,"SH_SPRAY_TEMP":142.5,"RH_SPRAY_FLOW":11.82,"RH_SPRAY_PRESSURE":9.6,"RH_SPRAY_TEMP":139.8,"heater.4.FW_OUT_TEMP":246.0,"heater.4.FW_IN_TEMP":213.0,"heater.4.EXTRACTION_PRESSURE":3.1,"heater.4.EXTRACTION_TEMP":392.0,"heater.4.DRAIN_TEMP":211.2,"heater.3.FW_OUT_TEMP":213.0,"heater.3.FW_IN_TEMP":193.3,"heater.3.EXTRACTION_PRESSURE":1.8,"heater.3.EXTRACTION_TEMP":302.4,"heater.3.DRAIN_TEMP":187.2,"heater.2.FW_OUT_TEMP":193.3,"heater.2.FW_IN_TEMP":143.9,"heater.2.EXTRACTION_PRESSURE":0.95,"heater.2.EXTRACTION_TEMP":463.4,"heater.2.DRAIN_TEMP":144.8,"heater.1.CONDENSATE_FLOW":754.1,"heater.1.FW_OUT_TEMP":129.6,"heater.1.FW_IN_TEMP":102.9,"heater.1.EXTRACTION_PRESSURE":0.29,"heater.1.EXTRACTION_TEMP":324.1,"AUX_STEAM_PRESSURE":1.16,"AUX_STEAM_TEMP":292.4,"BFPT_RUNNING_COUNT":2.0,"BLOWDOWN_PRESSURE":14.1,"MAKEUP_FLOW":37.5,"CRH_PRESSURE":1.8,"CRH_TEMP":315.6,"HRH_PRESSURE":1.66,"HRH_TEMP":534.3},"ex":{"L1":7.1718,"L2":0.0578,"L3":4.4473,"L4":3.0403,"L5":0.2341,"L6":0.05,"L7":0.8725,"L8":0.0,"L9":0.2,"sumL":16.0738,"etaB":83.9262,"ER":8.507,"coalCalc":160.2231,"coalDcs":154.7925,"HRtho":10150.0015,"HRthuan":11093.7422,"HRnghich":11482.9462,"HR":8712.9198,"HRcorr":8541.7319,"etaTB":41.318,"etaTBcorr":42.146,"etaTho":35.468,"etaTinh":32.4507,"SR":3.0976,"Qqn":930.65,"PGcorr":306.4663}},{"col":"K","raw":{"PG":394.2,"BOILER_STEAM_TEMP":540.6667,"BOILER_STEAM_PRESSURE":14.7,"BOILER_REHEAT_TEMP":538.3333,"ECO_FW_TEMP":256.0,"ECO_FW_FLOW":1154.0,"PA_IN_TEMP":40.125,"SA_IN_TEMP":29.9,"PA_OUT_TEMP":316.25,"SA_OUT_TEMP":310.0,"PA_FLOW":516.0,"SA_FLOW":956.0,"GAS_IN_TEMP":332.5,"GAS_OUT_TEMP":140.75,"O2_IN":8.4,"O2_OUT":9.85,"AMBIENT_TEMP":27.0,"BLOWDOWN_FLOW":2.0,"COAL_QC":4705.4261,"COAL_W":25.5,"COAL_C":50.7196,"COAL_H":3.7512,"COAL_S":0.7301,"COAL_O":11.74,"COAL_N":0.9089,"COAL_V":32.1518,"COAL_A":8.2,"BOTTOM_ASH_COMBUSTIBLE":0.0,"FLY_ASH_COMBUSTIBLE":0.22,"GEN_ENERGY":3178920.0,"NET_ENERGY":2935830.0,"COAL_DCS":1572.24,"TURBINE_STEAM_FLOW":1282.8,"TURBINE_STEAM_PRESSURE":14.5,"TURBINE_STEAM_TEMP":539.0,"FW_FLOW":1154.0,"FW_PRESSURE":15.6,"FW_TEMP":256.0,"SH_SPRAY_FLOW":61.5,"SH_SPRAY_PRESSURE":16.3,"SH_SPRAY_TEMP":152.0,"RH_SPRAY_FLOW":28.8,"RH_SPRAY_PRESSURE":10.2,"RH_SPRAY_TEMP":149.0,"heater.4.FW_OUT_TEMP":258.0,"heater.4.FW_IN_TEMP":225.0,"heater.4.EXTRACTION_PRESSURE":4.1,"heater.4.EXTRACTION_TEMP":396.0,"heater.4.DRAIN_TEMP":224.0,"heater.3.FW_OUT_TEMP":225.0,"heater.3.FW_IN_TEMP":203.0,"heater.3.EXTRACTION_PRESSURE":2.4,"heater.3.EXTRACTION_TEMP":308.5,"heater.3.DRAIN_TEMP":198.0,"heater.2.FW_OUT_TEMP":203.0,"heater.2.FW_IN_TEMP":153.0,"heater.2.EXTRACTION_PRESSURE":1.2,"heater.2.EXTRACTION_TEMP":466.0,"heater.2.DRAIN_TEMP":155.0,"heater.1.CONDENSATE_FLOW":970.0,"heater.1.FW_OUT_TEMP":137.0,"heater.1.FW_IN_TEMP":109.0,"heater.1.EXTRACTION_PRESSURE":0.4,"heater.1.EXTRACTION_TEMP":326.0,"AUX_STEAM_PRESSURE":1.1,"AUX_STEAM_TEMP":288.0,"BFPT_RUNNING_COUNT":2.0,"BLOWDOWN_PRESSURE":15.3,"MAKEUP_FLOW":40.8,"CRH_PRESSURE":2.4,"CRH_TEMP":319.0,"HRH_PRESSURE":2.2,"HRH_TEMP":537.0},"ex":{"L1":7.0109,"L2":0.0279,"L3":4.4556,"L4":3.3917,"L5":0.2283,"L6":0.05,"L7":0.6695,"L8":0.0,"L9":0.2,"sumL":16.0339,"etaB":83.9661,"ER":7.6469,"coalCalc":206.5855,"coalDcs":196.53,"HRtho":9743.6217,"HRthuan":10550.4045,"HRnghich":11090.2168,"HR":8520.2274,"HRcorr":8352.0929,"etaTB":42.2524,"etaTBcorr":43.103,"etaTho":36.9472,"etaTinh":34.1219,"SR":3.0539,"Qqn":1213.5,"PGcorr":405.3643}}];

const RO = 'Cân bằng nhiệt RO: ';
const B31 = 'Bảng 3-1', B42 = 'Bảng 4-2', B43 = 'Bảng 4-3';
/* ---------- Mô tả tín hiệu: tên, đơn vị, số lẻ, chế độ trong mẫu DH3, ô Excel, số thiết kế, mã phụ (khoá PROXY | cảnh báo) ---------- */
const S = {
  PG: ['Công suất phát đầu cực', 'MW', 1, 'M', 'Boiler!I4', 'Định mức 622,5 MW; ' + RO + '622 517 kW, HR 7988 kJ/kWh.'],
  GEN_ENERGY: ['Điện năng phát trong ca', 'kWh/ca', 0, 'M', 'Data Input-Turbine!I60', null],
  NET_ENERGY: ['Điện năng thương phẩm trong ca', 'kWh/ca', 0, 'M', 'Data Input-Turbine!I61', null],
  EXCITATION_POWER: ['Công suất kích từ', 'MW', 2, 'F', null, 'Mẫu DH3 nhập cố định 0,5 MW (hằng số của nhà máy).'],
  BOILER_STEAM_FLOW: ['Lưu lượng hơi quá nhiệt ra lò', 't/h', 1, 'A', null, 'Mẫu DH3 tính từ nước cấp + nước phun − xả lò. ' + B31 + ': BMCR 2028 t/h, RO 1924,9 t/h.'],
  BOILER_STEAM_PRESSURE: ['Áp suất hơi quá nhiệt ra lò (dư)', 'MPa', 2, 'M', 'Boiler!I9', 'Trung bình 2 cảm biến. ' + B31 + ': 17,42 MPa(g) RO, 17,5 MPa(g) BMCR.'],
  BOILER_STEAM_TEMP: ['Nhiệt độ hơi quá nhiệt ra lò', '°C', 1, 'M', 'Boiler!I8', 'Trung bình 6 cảm biến. ' + B31 + ': 541 °C.'],
  BOILER_REHEAT_TEMP: ['Nhiệt độ hơi tái nhiệt ra lò', '°C', 1, 'M', 'Boiler!I10', 'Trung bình 6 cảm biến. ' + B31 + ': 541 °C. Chỉnh bằng van khói cuối đuôi lò (nhánh quá nhiệt và nhánh tái nhiệt), phun khẩn cấp ở đầu vào tái nhiệt cấp 1.'],
  BOILER_REHEAT_PRESSURE: ['Áp suất hơi tái nhiệt ra lò', 'MPa', 2, 'A', null, B31 + ': 3,57 MPa(g) RO.'],
  BLOWDOWN_PRESSURE: ['Áp suất bao hơi (dư)', 'MPa', 2, 'M', 'Data Input-Boiler!I80', B31 + ': 18,7 MPa(g) RO, 18,9 MPa(g) BMCR.'],
  BLOWDOWN_FLOW: ['Lưu lượng xả lò', 't/h', 1, 'M', 'Boiler!I93', B42 + ': 2,1–7,1 t/h.', 'const'],
  ECO_FW_TEMP: ['Nhiệt độ nước cấp vào bộ hâm', '°C', 1, 'M', 'Boiler!I11', 'Trung bình 2 cảm biến. ' + B31 + ': 278,9 °C RO; ' + RO + '280,4 °C.', 'order'],
  ECO_FW_FLOW: ['Lưu lượng nước cấp vào bộ hâm', 't/h', 1, 'M', 'Boiler!I12', RO + '1924,9 t/h.'],
  PA_IN_TEMP: ['Nhiệt độ gió cấp 1 vào bộ sấy', '°C', 1, 'M', 'Boiler!I13', 'Trung bình 4 cảm biến.'],
  SA_IN_TEMP: ['Nhiệt độ gió cấp 2 vào bộ sấy', '°C', 1, 'M', 'Boiler!I14', 'Trung bình 4 cảm biến.'],
  PA_OUT_TEMP: ['Nhiệt độ gió cấp 1 ra bộ sấy', '°C', 1, 'M', 'Boiler!I15', 'Trung bình 4 cảm biến. ' + B42 + ': 336,8 °C ở 613 MW (mẫu 2020).'],
  SA_OUT_TEMP: ['Nhiệt độ gió cấp 2 ra bộ sấy', '°C', 1, 'M', 'Boiler!I16', 'Trung bình 4 cảm biến. ' + B42 + ': 328,8 °C ở 613 MW.'],
  PA_FLOW: ['Lưu lượng gió cấp 1', 't/h', 1, 'M', 'Data Input-Boiler!I39', B42 + ': 602 t/h ở 613 MW (mẫu 2020).'],
  SA_FLOW: ['Lưu lượng gió cấp 2', 't/h', 1, 'M', 'Data Input-Boiler!I40', B42 + ': 1423 t/h ở 613 MW.'],
  GAS_IN_TEMP: ['Nhiệt độ khói vào bộ sấy', '°C', 1, 'M', 'Boiler!I20', 'Trung bình 2 cảm biến. ' + B42 + ': 353,5 °C ở 613 MW.'],
  GAS_OUT_TEMP: ['Nhiệt độ khói ra bộ sấy', '°C', 1, 'M', 'Boiler!I21', 'Trung bình 4 cảm biến. ' + B42 + ': 137,5 °C ở 613 MW.'],
  O2_IN: ['O₂ khói vào bộ sấy', '%', 2, 'M', 'Boiler!I23', 'Trung bình 4 cảm biến. ' + B42 + ': 3,2 % ở 613 MW, 7,9 % ở 337 MW.'],
  O2_OUT: ['O₂ khói ra bộ sấy', '%', 2, 'M', 'Boiler!I24', 'Trung bình 2 cảm biến. ' + B42 + ': 9,8 % ở 613 MW (lọt gió bộ sấy lớn).'],
  AMBIENT_TEMP: ['Nhiệt độ môi trường', '°C', 1, 'M', 'Boiler!I25', null, 'const'],
  COAL_DCS: ['Than tiêu thụ trong ca (DCS)', 't/ca', 0, 'M', 'Data Input-Boiler!I173', 'Thiết kế khoảng 291,2 t/h ở BMCR với 5 máy nghiền chạy, 1 dự phòng.'],
  COAL_QC: ['Nhiệt trị của than', 'cal/g', 0, 'M', 'Data Input-Boiler!I63', 'Than thiết kế pha 70 % Indonesia, 30 % Úc: LHV 18 648 kJ/kg, ẩm 27,4 % (Bảng 3-4).'],
  COAL_W: ['Độ ẩm của than', '%', 2, 'M', 'Data Input-Boiler!I64', null],
  COAL_V: ['Chất bốc của than', '%', 2, 'M', 'Data Input-Boiler!I70', null],
  FLY_ASH_COMBUSTIBLE: ['Chất cháy còn lại trong tro bay', '%', 2, 'M', 'Data Input-Boiler!I71', B42 + ': 0,3–1,4 %.'],
  BOTTOM_ASH_COMBUSTIBLE: ['Chất cháy còn lại trong xỉ đáy', '%', 2, 'M', 'Data Input-Boiler!I72', B42 + ' cũng ghi 0 ở mọi ca.', 'zero'],
  SH_SPRAY_FLOW: ['Lưu lượng phun giảm ôn quá nhiệt (2 cấp)', 't/h', 2, 'M', 'Turbine!I11', 'Tổng 4 cảm biến (2 cấp × 2 nhánh). ' + B43 + ': 143,4 t/h ở 608 MW.'],
  SH_SPRAY_PRESSURE: ['Áp suất nước phun giảm ôn quá nhiệt (dư)', 'MPa', 2, 'M', 'Turbine!I12', null],
  SH_SPRAY_TEMP: ['Nhiệt độ nước phun giảm ôn quá nhiệt', '°C', 1, 'M', 'Turbine!I13', 'Bằng nước sau bơm cấp, trước GNC3; khảo sát không ghi điểm lấy nước phun.'],
  RH_SPRAY_FLOW: ['Lưu lượng phun giảm ôn tái nhiệt (khẩn cấp)', 't/h', 2, 'M', 'Turbine!I14', 'Tổng 2 cảm biến. ' + B43 + ': 1,2–90,2 t/h.'],
  RH_SPRAY_PRESSURE: ['Áp suất nước phun giảm ôn tái nhiệt (dư)', 'MPa', 2, 'M', 'Turbine!I15', B43 + ': 10–11,9 MPa, tức lấy ở tầng trung gian bơm cấp.'],
  RH_SPRAY_TEMP: ['Nhiệt độ nước phun giảm ôn tái nhiệt', '°C', 1, 'M', 'Turbine!I16', null],
  TURBINE_STEAM_FLOW: ['Lưu lượng hơi chính vào tua bin', 't/h', 1, 'M', 'Data Input-Turbine!I5', RO + '1 924 900 kg/h.'],
  TURBINE_STEAM_PRESSURE: ['Áp suất hơi chính trước van (dư)', 'MPa', 2, 'M', 'Turbine!I6', RO + '16,67 MPa a, 538 °C.'],
  TURBINE_STEAM_TEMP: ['Nhiệt độ hơi chính trước van', '°C', 1, 'M', 'Turbine!I7', RO + '538 °C.'],
  FW_FLOW: ['Lưu lượng nước cấp', 't/h', 1, 'M', 'Turbine!I8', RO + '1924,9 t/h. Cùng giá trị với nước vào bộ hâm ở cả 3 ca.'],
  FW_PRESSURE: ['Áp suất nước cấp (dư)', 'MPa', 2, 'M', 'Turbine!I9', null],
  FW_TEMP: ['Nhiệt độ nước cấp vào lò', '°C', 1, 'M', 'Turbine!I10', 'Trung bình 2 cảm biến. ' + RO + '280,4 °C.', 'order'],
  'heater.4.EXTRACTION_PRESSURE': ['Áp suất hơi trích 1 (HP) vào GNC1 (dư)', 'MPa', 2, 'M', 'Turbine!I19', RO + '6,484 MPa a, 397,7 °C, 154 551 kg/h.'],
  'heater.4.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 1', '°C', 1, 'M', 'Turbine!I20', null],
  'heater.4.FW_IN_TEMP': ['Nhiệt độ nước vào GNC1', '°C', 1, 'M', 'Turbine!I18', RO + 'nước vào GNC1 245,8 °C, ra 280,4 °C.'],
  'heater.4.FW_OUT_TEMP': ['Nhiệt độ nước ra GNC1', '°C', 1, 'M', 'Turbine!I17', null],
  'heater.4.DRAIN_TEMP': ['Nhiệt độ nước đọng ra GNC1', '°C', 1, 'M', 'Turbine!I21', RO + '251,4 °C (nước vào + 5,6 K), 154 551 kg/h → GNC2.', 'dca'],
  'heater.3.EXTRACTION_PRESSURE': ['Áp suất hơi trích 2 (thoát HP) vào GNC2 (dư)', 'MPa', 2, 'M', 'Turbine!I24', RO + '3,816 MPa a, 325,8 °C, 120 765 kg/h. Bằng áp suất tái nhiệt lạnh ở cả 3 ca.'],
  'heater.3.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 2', '°C', 1, 'M', 'Turbine!I25', 'Trung bình 2 cảm biến.'],
  'heater.3.FW_IN_TEMP': ['Nhiệt độ nước vào GNC2', '°C', 1, 'M', 'Turbine!I23', RO + 'nước vào GNC2 214,1 °C, ra 245,8 °C.'],
  'heater.3.FW_OUT_TEMP': ['Nhiệt độ nước ra GNC2', '°C', 1, 'M', 'Turbine!I22', null],
  'heater.3.DRAIN_TEMP': ['Nhiệt độ nước đọng ra GNC2', '°C', 1, 'M', 'Turbine!I26', RO + '219,7 °C, 275 317 kg/h → GNC3.', 'dca'],
  'heater.2.EXTRACTION_PRESSURE': ['Áp suất hơi trích 3 (IP) vào GNC3 (dư)', 'MPa', 2, 'M', 'Turbine!I29', RO + '2,134 MPa a, 468,0 °C, 124 489 kg/h.'],
  'heater.2.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 3', '°C', 1, 'M', 'Turbine!I30', null],
  'heater.2.FW_IN_TEMP': ['Nhiệt độ nước vào GNC3 (sau bơm cấp)', '°C', 1, 'M', 'Turbine!I28', RO + 'nước sau bơm cấp 168,0 °C, ra GNC3 214,1 °C.'],
  'heater.2.FW_OUT_TEMP': ['Nhiệt độ nước ra GNC3', '°C', 1, 'M', 'Turbine!I27', null],
  'heater.2.DRAIN_TEMP': ['Nhiệt độ nước đọng ra GNC3', '°C', 1, 'M', 'Turbine!I31', RO + '173,6 °C, 399 806 kg/h → bình khử khí.'],
  'heater.1.EXTRACTION_PRESSURE': ['Áp suất hơi trích 4 (thoát IP) vào bình khử khí (dư)', 'MPa', 2, 'M', 'Turbine!I35', RO + '0,723 MPa a, 318,5 °C, 173 584 kg/h, trong đó 70 515 kg/h cấp tua bin bơm cấp.'],
  'heater.1.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 4', '°C', 1, 'M', 'Turbine!I36', null],
  'heater.1.CONDENSATE_FLOW': ['Lưu lượng nước ngưng vào bình khử khí', 't/h', 1, 'M', 'Turbine!I32', RO + '1 420 205 kg/h ra GNH5.'],
  'heater.1.FW_IN_TEMP': ['Nhiệt độ nước ngưng vào bình khử khí', '°C', 1, 'M', 'Turbine!I34', RO + '121,2 °C.'],
  'heater.1.FW_OUT_TEMP': ['Nhiệt độ nước ra bình khử khí', '°C', 1, 'M', 'Turbine!I33', RO + '164,7 °C vào bơm cấp.'],
  BFPT_RUNNING_COUNT: ['Số tua bin bơm cấp đang chạy', 'bộ', 0, 'M', 'Turbine!I39', '2 × 50 % BMCR bơm cấp dẫn động tua bin, thêm 1 bơm điện khởi động (khảo sát mục 3.1.1.3).'],
  AUX_STEAM_FLOW: ['Lưu lượng hơi tự dùng', 't/h', 1, 'F', null, 'Mẫu DH3 nhập cố định 10 t/h, lấy từ tái nhiệt lạnh. ' + B43 + ' đo 36,9–79,1 t/h.'],
  AUX_STEAM_PRESSURE: ['Áp suất hơi tự dùng (dư)', 'MPa', 2, 'M', 'Turbine!I43', B43 + ': 1,1–1,2 MPa.'],
  AUX_STEAM_TEMP: ['Nhiệt độ hơi tự dùng', '°C', 1, 'M', 'Turbine!I44', null],
  MAKEUP_FLOW: ['Lưu lượng nước bổ sung', 't/h', 1, 'M', 'Turbine!I49', B43 + ': 25,2–40 t/h.'],
  MAKEUP_TEMP: ['Nhiệt độ nước bổ sung', '°C', 1, 'P', null, 'Mẫu DH3 lấy theo nhiệt độ môi trường.', 'AMBIENT_TEMP'],
  CRH_FLOW: ['Lưu lượng hơi tái nhiệt lạnh', 't/h', 1, 'A', null, RO + 'tái nhiệt nóng 1 618 417 kg/h.'],
  CRH_PRESSURE: ['Áp suất hơi tái nhiệt lạnh (dư)', 'MPa', 2, 'M', 'Turbine!I45', RO + '3,816 MPa a, 325,8 °C. ' + B31 + ': vào bộ tái nhiệt 3,76 MPa(g), 324,3 °C ở RO.'],
  CRH_TEMP: ['Nhiệt độ hơi tái nhiệt lạnh', '°C', 1, 'M', 'Turbine!I46', null],
  HRH_PRESSURE: ['Áp suất hơi tái nhiệt nóng vào IP (dư)', 'MPa', 2, 'M', 'Turbine!I47', RO + '3,434 MPa a, 538 °C, 1618,4 t/h.'],
  HRH_TEMP: ['Nhiệt độ hơi tái nhiệt nóng vào IP', '°C', 1, 'M', 'Turbine!I48', RO + '538 °C.'],
  CW_IN_TEMP: ['Nhiệt độ nước làm mát vào bình ngưng', '°C', 1, 'M', null, 'Mẫu DH3 khai báo đo, nhưng workbook DH3 không có ô này và bộ test không có số. Thiết kế 27,6 °C. Bảng 4-1: 28,3–29,8 °C.'],
  CW_OUT_TEMP: ['Nhiệt độ nước làm mát ra bình ngưng', '°C', 1, 'A', null, null],
  CONDENSER_PRESSURE: ['Áp suất bình ngưng (dư)', 'kPa', 2, 'M', null, 'Mẫu DH3 khai báo đo (6 cảm biến), nhưng workbook DH3 không có ô này và không dùng áp suất bình ngưng trong tính toán. ' + RO + '7,00 kPa a. Bảng 4-1: chân không −92,83 đến −93,57 kPa.'],
};
const FIXED = { EXCITATION_POWER: 0.5, AUX_STEAM_FLOW: 10 };
const MODE_TEXT = { M: 'Đo', A: 'Không có điểm đo (ABSENT)', F: 'Nhập cố định (FIXED)', P: 'Lấy theo tín hiệu khác (PROXY)' };

/* ---------- Trạng thái ---------- */
const state = { scene: 'boiler', shift: 0, anim: true, isa: false };
const fmt = (v, d) => v == null || Number.isNaN(v) ? '—' : v.toLocaleString('vi-VN', { minimumFractionDigits: d, maximumFractionDigits: d });
function rawOf(i, key) { return SHIFTS[i].raw[key]; }
function valueOf(key, shift = state.shift) {
  const m = S[key];
  if (!m || m[3] === 'A') return null;
  if (m[3] === 'F') return FIXED[key];
  const k = m[3] === 'P' ? m[6] : key;
  if (shift === 'avg') { const a = [0, 1, 2].map((i) => rawOf(i, k)).filter((v) => v != null); return a.length ? a.reduce((s, v) => s + v, 0) / a.length : null; }
  return rawOf(shift, k) ?? null;
}
function exOf(key, shift = state.shift) {
  if (shift === 'avg') return [0, 1, 2].map((i) => SHIFTS[i].ex[key]).reduce((s, v) => s + v, 0) / 3;
  return SHIFTS[shift].ex[key];
}
const WARN = ['const', 'zero', 'order', 'dca'];
function isWarn(key) { const m = S[key]; return !!m && WARN.includes(m[6]); }
function warnText(key) {
  const c = S[key][6];
  const v = (k, d = 1) => fmt(rawOf(0, k), d);
  if (c === 'const') return 'Giá trị bằng nhau ở cả 3 ca (' + v(key) + ' ' + S[key][1] + ') — thường là số nhập cố định.';
  if (c === 'zero') return 'Bằng 0 ở cả 3 ca: tổn thất cháy không hết cơ học bỏ qua phần xỉ đáy.';
  if (c === 'order') return 'Nhiệt độ nước vào bộ hâm (' + v('ECO_FW_TEMP') + ' °C) thấp hơn nước ra GNC1 (' + v('heater.4.FW_OUT_TEMP') + ' °C) ở cả 3 ca, trong khi giữa hai điểm không có bề mặt nào làm nguội nước. Cần kiểm tra hiệu chuẩn hai điểm đo.';
  const h = key.split('.')[1];
  return 'Nước đọng (' + v(key) + ' °C) lạnh hơn nước vào bình (' + v('heater.' + h + '.FW_IN_TEMP') + ' °C) ở cả 3 ca. Với vùng làm mát nước đọng (DC = 5,6 K) thì nước đọng phải nóng hơn nước vào; cần kiểm tra điểm đo.';
}

/* ---------- Trình vẽ SVG ---------- */
const COLORS = { steam: '--flow-steam', rh: '--flow-rh', water: '--flow-water', gasHot: '--flow-gas-hot', gas: '--flow-gas', gasCool: '--flow-gas-cool',
  airHot: '--flow-air-hot', airCold: '--flow-air-cold', coal: '--flow-coal', cw: '--flow-cw', ash: '--fg3' };
function markers() {
  return Object.entries(COLORS).map(([k, v]) => `<marker id="m-${k}" viewBox="0 0 10 10" refX="7" refY="5" markerWidth="5" markerHeight="5" orient="auto-start-reverse"><path d="M0 0L10 5L0 10Z" style="fill:var(${v})"/></marker>`).join('');
}
/** Một đường ống: lớp viền nền (cầu vượt khi giao nhau), lớp ống mờ, lớp dòng chảy có mũi tên. */
function P(d, kind, o = {}) {
  const c = `var(${COLORS[kind]})`;
  const cls = ['flow', o.still && 'still', o.thin && 'thin', o.hidden && 'hidden'].filter(Boolean).join(' ');
  const mk = o.noArrow || o.hidden ? '' : ` marker-end="url(#m-${kind})"`;
  const dur = o.dur ? ` style="--dur:${o.dur}"` : '';
  return `${o.noHalo || o.hidden ? '' : `<path class="halo" d="${d}"/>`}${o.thin || o.hidden ? '' : `<path class="pipe" d="${d}" style="stroke:${c}"/>`}<path class="${cls}" d="${d}" stroke="${c}"${mk}${dur}/>`;
}
/** Dòng chảy bên trong thiết bị (khói, gió): không có ống mờ, không viền nền. */
function F(d, kind, dur) { return `<path class="inner" d="${d}" stroke="var(${COLORS[kind]})" marker-end="url(#m-${kind})"${dur ? ` style="animation-duration:${dur}"` : ''}/>`; }
function T(x, y, s, cls = 'lbl', anchor = 'start') { return `<text class="${cls}" x="${x}" y="${y}" text-anchor="${anchor}">${s}</text>`; }
function valveV(x, y) { return `<path d="M${x - 6} ${y - 8}L${x + 6} ${y + 8}H${x - 6}L${x + 6} ${y - 8}Z" style="fill:var(--surface);stroke:var(--fg2);stroke-width:1.4"/>`; }
function dsh(x, y) { return `<g><circle cx="${x}" cy="${y}" r="7" style="fill:var(--surface);stroke:var(--flow-water);stroke-width:1.8"/><path d="M${x - 3} ${y - 3}L${x + 3} ${y + 3}M${x + 3} ${y - 3}L${x - 3} ${y + 3}" style="stroke:var(--flow-water);stroke-width:1.6"/></g>`; }
function pump(x, y, r = 12) { return `<g><circle cx="${x}" cy="${y}" r="${r}" class="eq2"/><path d="M${x - r * .45} ${y - r * .55}L${x + r * .65} ${y}L${x - r * .45} ${y + r * .55}Z" style="fill:var(--fg2)"/></g>`; }
function fan(x, y, r = 14) { return `<g><circle cx="${x}" cy="${y}" r="${r}" class="eq2"/><g class="spin" style="--spin:2.2s"><path d="M${x} ${y}L${x} ${y - r + 3}M${x} ${y}L${x + r * .8} ${y + r * .45}M${x} ${y}L${x - r * .8} ${y + r * .45}" style="stroke:var(--fg2);stroke-width:2.2;stroke-linecap:round"/></g></g>`; }
function conn(x, y, dir = 'r', w = 16) { const h = 10; return dir === 'r' ? `<path class="conn" d="M${x} ${y - h / 2}H${x + w}L${x + w + 6} ${y}L${x + w} ${y + h / 2}H${x}Z"/>` : `<path class="conn" d="M${x} ${y - h / 2}H${x - w}L${x - w - 6} ${y}L${x - w} ${y + h / 2}H${x}Z"/>`; }
const unitW = (u) => [...u].reduce((w, c) => w + (/[mMNW]/.test(c) ? 8 : 5.6), 0) + 4;

/** Hộp số liệu nhiều dòng có đường dẫn tới điểm đo. rows: [nhãn, khoá]. Cột đơn vị co giãn theo đơn vị dài nhất. */
function TAG(t) {
  const w = t.w || 150, rh = 16, h = 20 + t.rows.length * rh + 4;
  const uw = Math.max(...t.rows.map(([, k]) => unitW(S[k][1])));
  const anyWarn = t.rows.some(([, k]) => isWarn(k));
  const allMissing = t.rows.every(([, k]) => S[k][3] === 'A');
  (TAG_KEYS[state.scene] ||= {})[t.id] = t.rows.map((r) => r[1]);
  let lead = '';
  if (t.a) {
    const [ax, ay] = t.a; const cx = Math.max(t.x, Math.min(ax, t.x + w)); const cy = Math.max(t.y, Math.min(ay, t.y + h));
    lead = `<path class="lead" d="M${cx} ${cy}L${ax} ${ay}"/><circle class="leaddot" cx="${ax}" cy="${ay}" r="2.6"/>`;
  }
  const rows = t.rows.map(([lab, k], i) => {
    const m = S[k]; const y = t.y + 20 + (i + 1) * rh - 2; const v = valueOf(k);
    const cls = m[3] === 'A' ? 'missing' : m[3] === 'F' ? 'fixed' : m[3] === 'P' ? 'proxy' : isWarn(k) ? 'warn' : '';
    const txt = m[3] === 'A' ? 'không đo' : (m[3] === 'P' ? '≈ ' : '') + fmt(v, m[2]);
    return `<text class="tl" x="${t.x + 8}" y="${y}">${lab}</text><text class="tv ${cls}" x="${t.x + w - 8 - (m[3] === 'A' ? 0 : uw)}" y="${y}" text-anchor="end">${txt}</text>${m[3] === 'A' ? '' : `<text class="tu" x="${t.x + w - 8}" y="${y}" text-anchor="end">${m[1]}</text>`}`;
  }).join('');
  const flag = anyWarn ? `<path class="flag" d="M${t.x + w - 18} ${t.y + 4}h14l-7 12z"/><text class="flagt" x="${t.x + w - 11}" y="${t.y + 14}" text-anchor="middle">!</text>` : '';
  return `${lead}<g class="tag" tabindex="0" role="button" data-tag="${t.id}" data-warn="${anyWarn}" data-missing="${allMissing}" aria-label="${t.title}"><rect class="box" x="${t.x}" y="${t.y}" width="${w}" height="${h}" rx="5"/><text class="tt" x="${t.x + 8}" y="${t.y + 15}">${t.title}</text>${flag}${rows}</g>`;
}

/** Ô một giá trị đặt ngay trên đường ống (kiểu DCS). */
function MINI(c) {
  const m = S[c.key]; const uw = unitW(m[1]); const w = (c.prefix ? c.prefix.length * 5.6 + 12 : 6) + 40 + uw; const warn = isWarn(c.key);
  (TAG_KEYS[state.scene] ||= {})[c.id] = [c.key];
  return `<g class="tag" tabindex="0" role="button" data-tag="${c.id}" data-warn="${warn}" aria-label="${c.title}"><title>${c.title}</title><rect class="box" x="${c.x}" y="${c.y}" width="${w}" height="17" rx="4"/>${c.prefix ? `<text class="tl" x="${c.x + 5}" y="${c.y + 12.5}">${c.prefix}</text>` : ''}<text class="tv${warn ? ' warn' : ''}" x="${c.x + w - 3 - uw}" y="${c.y + 12.5}" text-anchor="end" style="font-size:11.5px">${fmt(valueOf(c.key), m[2])}</text><text class="tu" x="${c.x + w - 5}" y="${c.y + 12.5}" text-anchor="end">${m[1]}</text></g>`;
}

/* ================= LÒ HƠI ================= */
function coilH(x1, x2, yTop, yBot, step, cls) {
  let pts = [], y = yBot, left = true;
  while (y >= yTop) { pts.push(left ? `${x1},${y} ${x2},${y}` : `${x2},${y} ${x1},${y}`); y -= step; left = !left; }
  return `<polyline class="coil ${cls}" points="${pts.join(' ')}"/>`;
}
/** Cụm ống treo kiểu chữ U từ trần xuống. */
function pend(x1, x2, yt, yb, cls, step = 6) {
  let s = '';
  for (let x = x1; x + 3 <= x2; x += step) s += `<path class="coil ${cls}" d="M${x} ${yt}V${yb}Q${x + 1.5} ${yb + 5} ${x + 3} ${yb}V${yt}" style="stroke-width:1.6"/>`;
  return s;
}
function boilerSVG() {
  /* Lò chữ Π của Dongfang (khảo sát mục 3.1.1), 9 px/m theo chiều cao: ống góp dưới cốt 7,5 m (y 740) tới trần cốt 72,854 m
     (y 152); buồng đốt sâu 16,744 m (x 300–451); 3 tầng vòi đốt cách nhau 5,6 m; vòi tầng trên cách đáy quá nhiệt mành 22,667 m;
     tâm bao hơi cốt 77,15 m (y 113); mặt vào bộ tái nhiệt cốt 49,22 m, mặt vào bộ hâm cốt 44,53 m. Khảo sát không ghi chiều
     sâu đuôi lò, góc phễu lạnh và kích thước mũi khí động; sơ đồ lấy đuôi lò sâu khoảng 13 m và phễu 55°. */
  const tiers = [511, 562, 612];
  const burner = (x, y, dir) => `<rect class="eq2" x="${dir > 0 ? x - 14 : x}" y="${y - 6}" width="14" height="12" rx="2"/>`;
  const flame = (x, y, dir) => `<path class="flicker h${dir < 0 ? ' r' : ''}" d="M${x} ${y - 5}Q${x + dir * 34} ${y - 8} ${x + dir * 50} ${y}Q${x + dir * 34} ${y + 8} ${x} ${y + 5}Z" style="fill:var(--flame);opacity:.9"/>`;
  const tags = [
    { id: 'drum', title: 'Bao hơi', x: 12, y: 40, w: 160, a: [276, 113], rows: [['p bao hơi', 'BLOWDOWN_PRESSURE'], ['G xả lò', 'BLOWDOWN_FLOW']] },
    { id: 'ms', title: 'Hơi quá nhiệt ra lò', x: 700, y: 120, w: 166, a: [700, 40], rows: [['G hơi', 'BOILER_STEAM_FLOW'], ['p hơi', 'BOILER_STEAM_PRESSURE'], ['t hơi', 'BOILER_STEAM_TEMP']] },
    { id: 'hrh', title: 'Tái nhiệt nóng ra lò', x: 878, y: 120, w: 160, a: [870, 58], rows: [['p hơi', 'BOILER_REHEAT_PRESSURE'], ['t hơi', 'BOILER_REHEAT_TEMP']] },
    { id: 'crh', title: 'Tái nhiệt lạnh vào lò', x: 1050, y: 120, w: 160, a: [1040, 96], rows: [['p hơi', 'CRH_PRESSURE'], ['t hơi', 'CRH_TEMP'], ['G hơi', 'CRH_FLOW']] },
    { id: 'rhs', title: 'Phun giảm ôn tái nhiệt', x: 1224, y: 132, w: 172, a: [1146, 122], rows: [['G phun', 'RH_SPRAY_FLOW'], ['p phun', 'RH_SPRAY_PRESSURE'], ['t phun', 'RH_SPRAY_TEMP']] },
    { id: 'shs', title: 'Phun giảm ôn quá nhiệt', x: 878, y: 196, w: 170, a: [470, 118], rows: [['G cấp 1 + 2', 'SH_SPRAY_FLOW'], ['p phun', 'SH_SPRAY_PRESSURE'], ['t phun', 'SH_SPRAY_TEMP']] },
    { id: 'gin', title: 'Khói vào bộ sấy', x: 690, y: 300, w: 150, a: [800, 476], rows: [['t khói', 'GAS_IN_TEMP'], ['O₂', 'O2_IN']] },
    { id: 'eco', title: 'Nước cấp vào bộ hâm', x: 1000, y: 360, w: 160, a: [1060, 450], rows: [['G nước', 'ECO_FW_FLOW'], ['t nước', 'ECO_FW_TEMP']] },
    { id: 'gout', title: 'Khói ra bộ sấy', x: 920, y: 590, w: 150, a: [876, 704], rows: [['t khói', 'GAS_OUT_TEMP'], ['O₂', 'O2_OUT']] },
    { id: 'sa', title: 'Gió cấp 2', x: 612, y: 552, w: 160, a: [700, 540], rows: [['t vào bộ sấy', 'SA_IN_TEMP'], ['t ra bộ sấy', 'SA_OUT_TEMP'], ['G gió', 'SA_FLOW']] },
    { id: 'pa', title: 'Gió cấp 1', x: 612, y: 632, w: 160, a: [600, 700], rows: [['t vào bộ sấy', 'PA_IN_TEMP'], ['t ra bộ sấy', 'PA_OUT_TEMP'], ['G gió', 'PA_FLOW']] },
    { id: 'amb', title: 'Không khí ngoài trời', x: 612, y: 714, w: 160, a: [662, 776], rows: [['t môi trường', 'AMBIENT_TEMP']] },
    { id: 'coal', title: 'Than cấp lò', x: 12, y: 600, w: 170, rows: [['than trong ca', 'COAL_DCS'], ['nhiệt trị', 'COAL_QC'], ['độ ẩm', 'COAL_W'], ['chất bốc', 'COAL_V']] },
    { id: 'ba', title: 'Xỉ đáy', x: 392, y: 752, w: 132, a: [376, 768], rows: [['chất cháy', 'BOTTOM_ASH_COMBUSTIBLE']] },
    { id: 'fa', title: 'Tro bay (ESP)', x: 950, y: 808, w: 140, a: [1010, 792], rows: [['chất cháy', 'FLY_ASH_COMBUSTIBLE']] },
  ];
  return `<svg viewBox="0 0 1500 980" preserveAspectRatio="xMidYMid meet" role="img" aria-label="Sơ đồ HMI lò hơi Duyên Hải 3"><defs>${markers()}</defs>
  <!-- buồng góp trên đỉnh -->
  <rect x="240" y="96" width="412" height="56" rx="2" style="fill:none;stroke:var(--equip-stroke);stroke-width:1;stroke-dasharray:3 4"/>
  <!-- hộp gió tường trước và tường sau (3 tầng vòi + OFA) -->
  <rect x="262" y="448" width="227" height="194" rx="4" style="fill:var(--equip-2);stroke:var(--equip-stroke);stroke-width:1.2;opacity:.75"/>
  <!-- vỏ lò chữ Π: buồng đốt + mũi khí động + đường khói ngang + đuôi lò hai nhánh -->
  <path class="eq" d="M300 152H640V492L612 520H600L580 492L560 520H548L520 492V296L418 318V336L451 357V641L382 740H369L300 641Z"/>
  <path class="eqline" d="M574 200V492"/>
  <!-- quá nhiệt trần; quá nhiệt mành (trước); quá nhiệt cấp 2 (sau, trên mũi khí động); tái nhiệt cấp 2 trong đường khói ngang -->
  <path class="coil hot" d="M302 157H638"/>
  ${pend(316, 364, 162, 307, 'hot', 8)}
  ${pend(380, 412, 162, 300, 'hot')}
  ${pend(462, 512, 162, 286, 'rh')}
  <!-- đuôi lò: nhánh trước tái nhiệt cấp 1, nhánh sau quá nhiệt cấp 1; bộ hâm dưới cả hai nhánh -->
  <rect class="hdr" x="522" y="206" width="50" height="5" rx="2"/><rect class="hdr" x="576" y="206" width="62" height="5" rx="2"/>
  ${coilH(526, 568, 218, 362, 8, 'rh')}${coilH(580, 634, 218, 362, 8, 'hot')}
  <rect class="hdr" x="522" y="396" width="116" height="5" rx="2"/><rect class="hdr" x="522" y="466" width="116" height="5" rx="2"/>
  ${coilH(526, 568, 406, 460, 7, 'eco')}${coilH(580, 634, 406, 460, 7, 'eco')}
  <!-- van khói cuối đuôi lò: nhánh tái nhiệt và nhánh quá nhiệt -->
  ${[532, 546, 560, 588, 604, 620].map((x) => `<path d="M${x - 4} 478L${x + 4} 486" style="stroke:var(--fg2);stroke-width:2;stroke-linecap:round"/>`).join('')}
  <!-- ống khói đuôi lò → SCR → bộ sấy quay -->
  <path d="M640 462H900V560H860V492H640Z" style="fill:var(--equip)"/><path class="eqline" d="M640 462H900V560M860 560V492H640"/>
  <rect class="eq" x="700" y="452" width="66" height="50" rx="4"/>
  ${[464, 476, 488].map((y) => `<path class="eqline" d="M706 ${y}H760" style="stroke-dasharray:4 3"/>`).join('')}
  <!-- bao hơi Ø2090 -->
  <circle class="eq2" cx="288" cy="113" r="12"/><path d="M278 115H298" style="stroke:var(--flow-water);stroke-width:2"/>
  <!-- vòi đốt xoáy 3 tầng × 5 vòi mỗi tường; OFA 5 cửa mỗi tường -->
  ${tiers.map((y) => burner(300, y, 1) + burner(451, y, -1)).join('')}
  <rect class="eq2" x="290" y="461" width="10" height="10" rx="2"/><rect class="eq2" x="451" y="461" width="10" height="10" rx="2"/>
  <!-- bộ sấy không khí quay 3 khoang -->
  <rect class="eq" x="780" y="560" width="120" height="120" rx="8"/>
  <path class="eqline" d="M826 564V676M852 564V676"/>
  <text class="xs" transform="translate(806 640) rotate(-90)" text-anchor="middle">GIÓ CẤP 2</text>
  <text class="xs" transform="translate(842 640) rotate(-90)" text-anchor="middle">GIÓ CẤP 1</text>
  <text class="xs" transform="translate(880 640) rotate(-90)" text-anchor="middle">KHÓI</text>
  ${fan(720, 776)}${fan(839, 920)}
  <!-- máy nghiền chén tốc độ trung bình: mỗi máy cấp một tầng 5 vòi -->
  <rect class="eq" x="20" y="800" width="462" height="140" rx="8"/>
  ${['A', 'B', 'C', 'D', 'E', 'F'].map((n, i) => `<rect class="eq2" x="${32 + i * 74}" y="864" width="62" height="28" rx="14"/><text class="casing" x="${63 + i * 74}" y="883" text-anchor="middle">${n}</text>`).join('')}
  <!-- lọc bụi, quạt khói, FGD, ống khói -->
  <rect class="eq" x="950" y="700" width="128" height="70" rx="4"/>
  ${[966, 994, 1022, 1050].map((x) => `<path class="eq" d="M${x - 10} 770H${x + 10}L${x + 4} 792H${x - 4}Z"/>`).join('')}
  ${fan(1118, 735, 16)}
  <rect class="eq" x="1168" y="600" width="54" height="182" rx="6"/>
  <path class="eq" d="M1286 782L1294 380H1326L1334 782Z"/>

  <!-- ===== dòng trong thiết bị ===== -->
  ${F('M376 640V200H500', 'gasHot', '1.6s')}
  ${F('M548 194V214', 'gas')}${F('M606 194V214', 'gas')}
  ${F('M548 470V488', 'gas')}${F('M606 470V488', 'gas')}
  ${F('M650 476H698', 'gasCool')}${F('M768 476H876V552', 'gasCool')}${F('M876 566V674', 'gasCool')}
  ${tiers.map((y) => flame(300, y, 1) + flame(451, y, -1)).join('')}
  ${F('M332 158H600V204', 'steam')}

  <!-- ===== đường ống ===== -->
  ${P('M276 113H252V700H338', 'water')}
  ${P('M310 152V113H301', 'water', { dur: '3s' })}
  ${P('M642 420H680V24H282V100', 'water')}
  ${P('M1490 450H642', 'water')}
  ${P('M294 101V86H330V154', 'steam')}
  ${P('M606 206V136H320V160', 'steam')}
  ${P('M360 160V120H392V160', 'steam')}
  ${P('M406 160V40H1490', 'steam', { dur: '1.8s' })}
  <!-- tái nhiệt: TN lạnh (phun khẩn cấp) → TN cấp 1 nhánh trước → TN cấp 2 → TN nóng -->
  ${P('M1490 96H660V366H644', 'rh')}${P('M642 366H572', 'rh', { hidden: true })}
  ${P('M548 206V110H506V160', 'rh')}
  ${P('M468 160V58H1490', 'rh', { dur: '1.8s' })}
  ${P('M470 112V129', 'water', { thin: true, noHalo: true })}${P('M376 98V113', 'water', { thin: true, noHalo: true })}${P('M1146 122V103', 'water', { thin: true, noHalo: true })}
  ${dsh(470, 136)}${dsh(376, 120)}${dsh(1146, 96)}

  <!-- ===== gió và khói ===== -->
  ${P('M803 560V540H491', 'airHot')}
  ${P('M839 560V528H600V822H484', 'airHot')}
  ${P('M839 860H484', 'airCold')}
  ${P('M664 776H803V682', 'airCold')}
  ${P('M839 906V682', 'airCold')}
  ${P('M876 680V735H948', 'gasCool')}
  ${P('M1078 735H1100', 'gasCool', { noArrow: true })}${P('M1134 735H1166', 'gasCool')}
  ${P('M1195 600V568H1286', 'gasCool')}${F('M1310 560V390', 'gasCool', '3s')}
  ${['A', 'B', 'C', 'D', 'E', 'F'].map((_, i) => P(`M${63 + i * 74} 960V896`, 'coal', { thin: true, noHalo: true })).join('')}
  ${P('M376 740V786', 'ash', { thin: true, noHalo: true })}

  <!-- ===== nhãn thiết bị ===== -->
  ${T(376, 690, 'Buồng đốt', 'lbl in', 'middle')}
  ${T(376, 704, '20,7 × 16,744 m', 'sm in', 'middle')}
  ${T(340, 324, 'QN mành', 'sm in', 'middle')}${T(396, 316, 'QN cấp 2', 'xs', 'middle')}${T(487, 280, 'TN cấp 2', 'xs', 'middle')}
  ${T(256, 515, 'D', 'xs', 'end')}${T(256, 566, 'C', 'xs', 'end')}${T(256, 616, 'B', 'xs', 'end')}${T(256, 470, 'OFA', 'xs', 'end')}
  ${T(495, 515, 'A', 'xs')}${T(495, 566, 'F', 'xs')}${T(495, 616, 'E', 'xs')}${T(495, 470, 'OFA', 'xs')}
  ${T(690, 232, 'Đuôi lò hai nhánh', 'sm')}
  ${T(690, 246, 'trước: tái nhiệt cấp 1', 'xs')}${T(690, 258, 'sau: quá nhiệt cấp 1', 'xs')}
  ${T(690, 398, 'bộ hâm (dưới cả hai nhánh)', 'xs')}${T(560, 512, 'van khói', 'xs', 'middle')}
  ${T(733, 446, 'SCR', 'sm', 'middle')}
  ${T(462, 132, 'phun 1', 'xs', 'end')}${T(382, 96, 'phun 2', 'xs')}
  ${T(246, 400, 'ống xuống', 'xs', 'end')}
  ${T(906, 552, '2 × bộ sấy KK quay (sau SCR)', 'sm')}
  ${T(720, 806, '2 × quạt gió FD', 'sm', 'middle')}
  ${T(856, 950, '2 × quạt gió cấp 1 (PA)', 'sm')}
  ${T(30, 820, 'Đốt trực tiếp: 6 máy nghiền chén HP1163 (A–F), 5 chạy, 1 dự phòng', 'sm in')}
  ${T(30, 836, 'mỗi máy cấp 5 vòi một tầng: tường trước D, C, B; tường sau A, F, E', 'xs')}
  ${T(30, 922, 'than nguyên từ bunker ↑', 'xs')}
  ${T(1014, 692, 'Lọc bụi tĩnh điện', 'sm', 'middle')}
  ${T(1118, 766, 'Quạt khói ID ×2', 'sm', 'middle')}
  ${T(1195, 592, 'FGD', 'sm', 'middle')}
  ${T(1310, 372, 'Ống khói', 'sm', 'middle')}
  ${T(1486, 34, 'Hơi chính → tua bin', 'sm', 'end')}
  ${T(1486, 52, 'Tái nhiệt nóng → IP', 'sm', 'end')}
  ${T(1486, 90, '← Tái nhiệt lạnh từ thoát HP', 'sm', 'end')}
  ${T(1486, 444, '← Nước cấp sau GNC1', 'sm', 'end')}
  ${T(1136, 144, 'nước từ bơm cấp', 'xs', 'end')}
  ${T(690, 18, 'nước bộ hâm → bao hơi', 'xs')}
  ${T(496, 532, 'gió cấp 2 → hộp gió', 'xs')}

  ${tags.map(TAG).join('')}
  </svg>`;
}

/* ================= TUA BIN ================= */
function turbineSVG() {
  /* Bố cục ngang theo sơ đồ cân bằng nhiệt RO (Dongfang N622-16.67/538/538): lò hơi bên trái, HP, IP, hai thân LP hai dòng
     (4 dòng thoát) và máy phát phía trên, chuỗi gia nhiệt một hàng ở đáy theo áp suất giảm dần, hơi trích thả thẳng xuống. */
  const chip = (id, title, x, y, rows, w = 112) => TAG({ id, title, x, y, w, rows });
  const mini = (id, title, x, y, key, prefix = '') => MINI({ id, title, x, y, key, prefix });
  const tags = [
    { id: 'tms', title: 'Hơi chính vào HP', x: 164, y: 84, w: 134, a: [200, 40], rows: [['G hơi', 'TURBINE_STEAM_FLOW'], ['p hơi', 'TURBINE_STEAM_PRESSURE'], ['t hơi', 'TURBINE_STEAM_TEMP']] },
    { id: 'crh', title: 'Tái nhiệt lạnh', x: 164, y: 168, w: 134, a: [230, 315], rows: [['p hơi', 'CRH_PRESSURE'], ['t hơi', 'CRH_TEMP'], ['G hơi', 'CRH_FLOW']] },
    { id: 'hrh', title: 'Tái nhiệt nóng vào IP', x: 486, y: 40, w: 150, a: [480, 100], rows: [['p hơi', 'HRH_PRESSURE'], ['t hơi', 'HRH_TEMP']] },
    { id: 'aux', title: 'Hơi tự dùng (từ TN lạnh)', x: 64, y: 392, w: 150, rows: [['G hơi', 'AUX_STEAM_FLOW'], ['p hơi', 'AUX_STEAM_PRESSURE'], ['t hơi', 'AUX_STEAM_TEMP']] },
    { id: 'fw', title: 'Nước cấp → bộ hâm', x: 12, y: 632, w: 150, a: [76, 620], rows: [['G nước', 'FW_FLOW'], ['p nước', 'FW_PRESSURE'], ['t nước', 'FW_TEMP']] },
    { id: 'gen', title: 'Máy phát', x: 1150, y: 124, w: 196, a: [1290, 205], rows: [['P đầu cực', 'PG'], ['A phát', 'GEN_ENERGY'], ['A tinh', 'NET_ENERGY'], ['P kích từ', 'EXCITATION_POWER']] },
    { id: 'cond', title: 'Bình ngưng', x: 1305, y: 420, w: 140, rows: [['p ngưng', 'CONDENSER_PRESSURE']] },
    { id: 'cw', title: 'Nước làm mát', x: 1100, y: 372, w: 150, a: [1258, 410], rows: [['t vào', 'CW_IN_TEMP'], ['t ra', 'CW_OUT_TEMP']] },
    { id: 'mk', title: 'Nước bổ sung', x: 1100, y: 436, w: 150, a: [1258, 440], rows: [['G nước', 'MAKEUP_FLOW'], ['t nước', 'MAKEUP_TEMP']] },
    { id: 'bkk', title: 'Bình khử khí', x: 640, y: 712, w: 190, a: [680, 600], rows: [['G nước ngưng vào', 'heater.1.CONDENSATE_FLOW'], ['t nước ngưng vào', 'heater.1.FW_IN_TEMP'], ['t nước ra', 'heater.1.FW_OUT_TEMP']] },
    { id: 'bfp', title: 'Bơm cấp', x: 860, y: 712, w: 150, a: [810, 652], rows: [['BFPT chạy', 'BFPT_RUNNING_COUNT']] },
  ];
  const chips = [
    chip('e1', 'Trích 1 · GNC1', 250, 440, [['p', 'heater.4.EXTRACTION_PRESSURE'], ['t', 'heater.4.EXTRACTION_TEMP']]),
    chip('e2', 'Trích 2 · GNC2', 100, 474, [['p', 'heater.3.EXTRACTION_PRESSURE'], ['t', 'heater.3.EXTRACTION_TEMP']], 110),
    chip('e3', 'Trích 3 · GNC3', 392, 380, [['p', 'heater.2.EXTRACTION_PRESSURE'], ['t', 'heater.2.EXTRACTION_TEMP']]),
    chip('e4', 'Trích 4 · BKK', 604, 420, [['p', 'heater.1.EXTRACTION_PRESSURE'], ['t', 'heater.1.EXTRACTION_TEMP']]),
    mini('w1', 'Nước vào GNC1', 244, 597, 'heater.4.FW_IN_TEMP'),
    mini('w2', 'Nước vào GNC2', 364, 597, 'heater.3.FW_IN_TEMP'),
    mini('w3', 'Nước vào GNC3 (sau bơm cấp)', 520, 640, 'heater.2.FW_IN_TEMP'),
    mini('w1o', 'Nước ra GNC1', 90, 576, 'heater.4.FW_OUT_TEMP', 'ra GNC1'),
    mini('d1', 'Nước đọng ra GNC1', 222, 662, 'heater.4.DRAIN_TEMP', 'đọng'),
    mini('d2', 'Nước đọng ra GNC2', 346, 668, 'heater.3.DRAIN_TEMP', 'đọng'),
    mini('d3', 'Nước đọng ra GNC3', 520, 676, 'heater.2.DRAIN_TEMP', 'đọng'),
  ];
  const heater = (x, name) => `<rect class="eq2" x="${x}" y="602" width="66" height="36" rx="18"/><text class="lbl in" x="${x + 33}" y="625" text-anchor="middle" style="fill:var(--fg)">${name}</text>`;
  const lp = (c) => `<path class="eq" d="M${c} 212L${c - 100} 172V328L${c} 288Z"/><path class="eq" d="M${c} 212L${c + 100} 172V328L${c} 288Z"/>`;
  return `<svg viewBox="0 0 1500 800" preserveAspectRatio="xMidYMid meet" role="img" aria-label="Sơ đồ HMI tua bin Duyên Hải 3"><defs>${markers()}
    <pattern id="shaftp" width="12" height="12" patternUnits="userSpaceOnUse"><rect width="6" height="12" style="fill:var(--equip-stroke)" opacity=".5"/></pattern></defs>
  <!-- lò hơi: quá nhiệt (trái), tái nhiệt (phải) -->
  <rect class="eq" x="30" y="120" width="122" height="210" rx="4"/>
  <path class="coil hot" d="M60 150l-14 12 28 12-28 12 28 12-28 12 28 12-28 12 28 12-14 12" style="opacity:.8"/>
  <path class="coil rh" d="M130 140l-14 12 28 12-28 12 28 12-28 12 28 12-28 12 28 12-28 12 28 12-14 12" style="opacity:.8"/>
  ${T(91, 316, 'Lò hơi', 'lbl in', 'middle')}${T(60, 146, 'QN', 'xs', 'middle')}${T(130, 136, 'TN', 'xs', 'middle')}
  <!-- trục, HP, IP, hai thân LP hai dòng, máy phát -->
  <rect x="300" y="244" width="945" height="12" style="fill:var(--equip-2)"/><rect x="300" y="244" width="945" height="12" fill="url(#shaftp)" opacity=".7"/>
  <path class="eq" d="M300 195L420 215V285L300 305Z"/>
  <path class="eq" d="M470 225L600 198V302L470 275Z"/>
  ${lp(790)}${lp(1030)}
  <circle class="eq" cx="1290" cy="250" r="45"/>
  ${T(360, 255, 'HP', 'casing', 'middle')}${T(535, 255, 'IP', 'casing', 'middle')}${T(790, 255, 'LP A', 'casing', 'middle')}${T(1030, 255, 'LP B', 'casing', 'middle')}${T(1290, 255, 'G', 'casing', 'middle')}
  ${T(360, 272, '1 + 11 tầng', 'xs', 'middle')}${T(510, 210, '6 tầng', 'xs', 'middle')}${T(910, 162, '2 × 2 × 6 tầng · 4 dòng thoát', 'xs', 'middle')}
  ${T(1290, 314, 'QFSN-622.5-2-22', 'xs', 'middle')}
  <!-- bình ngưng -->
  <rect class="eq" x="1290" y="390" width="170" height="100" rx="6"/>
  <rect class="eq2" x="1335" y="490" width="80" height="18" rx="6"/>
  ${T(1375, 404, 'Bình ngưng', 'sm in', 'middle')}${T(1375, 502, 'giếng nóng', 'xs', 'middle')}
  ${[1350, 1400].map((x) => `<path class="eqline" d="M${x} 524V534M${x} 556V568"/>${pump(x, 545, 11)}`).join('')}
  <path class="eqline" d="M1350 524H1400M1350 568H1400"/>
  ${T(1332, 548, '2 × bơm ngưng', 'xs', 'end')}
  <!-- gia nhiệt cao áp, khử khí, bơm cấp: 2 bơm dẫn động tua bin + 1 bơm điện -->
  ${heater(180, 'GNC1')}${heater(300, 'GNC2')}${heater(420, 'GNC3')}
  <rect class="eq" x="660" y="560" width="120" height="40" rx="18"/><rect class="eq2" x="690" y="540" width="60" height="20" rx="8"/>
  ${T(720, 585, 'BKK', 'lbl in', 'middle')}
  <path class="eqline" d="M680 630H760M680 674H760"/>
  ${[680, 720, 760].map((x) => `<path class="eqline" d="M${x} 630V640M${x} 664V674"/>${pump(x, 652)}`).join('')}
  <path class="eqline" d="M600 600V620"/><path class="eqline" d="M720 600V630"/>
  <path class="eqline" d="M772 652H790"/><path class="eq" d="M790 642L836 634V670L790 662Z"/>
  ${T(813, 690, 'BFPT ×2', 'xs', 'middle')}${T(848, 650, '2 bơm tua bin', 'xs')}${T(848, 661, '+ 1 bơm điện', 'xs')}
  <!-- gia nhiệt hạ áp, bình ngưng hơi chèn -->
  ${heater(900, 'GNH5')}${heater(1000, 'GNH6')}${heater(1100, 'GNH7')}${heater(1200, 'GNH8')}
  <rect class="eq2" x="1300" y="606" width="66" height="28" rx="6"/>${T(1333, 652, 'BN hơi chèn', 'xs', 'middle')}

  <!-- ===== đường ống ===== -->
  ${P('M130 120V70H480V232', 'rh', { dur: '1.8s' })}
  ${P('M60 120V40H435V235H422', 'steam', { dur: '1.8s' })}
  ${P('M304 300V315H154', 'rh', { dur: '1.8s' })}
  ${P('M594 200V148H1030V208', 'steam', { dur: '2s' })}${P('M790 148V208', 'steam', { noHalo: true })}
  ${P('M1130 326H1375V388', 'steam', { dur: '2s' })}
  ${P('M376 292V540H213V600', 'steam')}
  ${P('M240 315V500H333V600', 'rh')}
  ${P('M190 315V390', 'rh', { thin: true })}
  ${P('M520 283V560H453V600', 'steam')}
  ${P('M595 301V520H720V538', 'steam')}
  ${P('M720 520H813V632', 'steam', { thin: true })}
  ${P('M830 304V570H933V600', 'steam')}
  ${P('M860 316V550H1033V600', 'steam')}
  ${P('M1070 304V570H1133V600', 'steam')}
  ${P('M1100 316V550H1233V600', 'steam')}
  ${P('M680 674H636V620H488', 'water')}
  ${P('M420 620H368', 'water', { noHalo: true })}${P('M300 620H248', 'water', { noHalo: true })}
  ${P('M180 620H60V332', 'water', { dur: '2s' })}
  ${P('M1375 508V522', 'water')}
  ${P('M1400 568H1484V620H1368', 'water')}
  ${P('M1300 620H1268', 'water', { noHalo: true })}${P('M1200 620H1168', 'water', { noHalo: true })}
  ${P('M1100 620H1068', 'water', { noHalo: true })}${P('M1000 620H968', 'water', { noHalo: true })}
  ${P('M900 620H820V580H782', 'water')}
  ${P('M213 638V654H320V640', 'water', { thin: true })}
  ${P('M333 638V658H440V640', 'water', { thin: true })}
  ${P('M453 638V668H648V580H658', 'water', { thin: true })}
  ${P('M933 638V654H1020V640', 'water', { thin: true })}
  ${P('M1033 638V656H1120V640', 'water', { thin: true })}
  ${P('M1133 638V658H1220V640', 'water', { thin: true })}
  ${P('M1233 638V690H1276', 'water', { thin: true })}
  ${P('M1258 470H1288', 'cw')}${P('M1288 410H1258', 'cw')}${P('M1258 440H1288', 'water', { thin: true, noHalo: true })}
  ${valveV(435, 100)}${valveV(435, 128)}${valveV(480, 118)}${valveV(480, 150)}
  ${conn(1276, 690, 'r', 0)}

  <!-- ===== nhãn ===== -->
  ${T(428, 104, 'van chặn', 'xs', 'end')}${T(428, 132, 'CV ×4', 'xs', 'end')}${T(488, 122, 'van chặn IP', 'xs')}${T(488, 154, 'van ĐC IP', 'xs')}
  ${T(166, 34, 'Hơi chính → HP', 'sm')}${T(166, 64, 'Tái nhiệt nóng → IP', 'sm')}${T(170, 309, 'Tái nhiệt lạnh → lò', 'sm')}
  ${T(640, 142, 'ống chuyển IP → hai thân LP', 'xs')}
  ${T(1282, 704, '→ bình ngưng', 'xs')}
  ${T(500, 600, 'đọng dồn cấp → BKK', 'xs')}
  ${T(826, 420, 'trích 5', 'xs', 'end')}${T(826, 431, '0,237 MPa', 'xs', 'end')}
  ${T(866, 470, 'trích 6 · 0,127', 'xs')}
  ${T(1066, 420, 'trích 7', 'xs', 'end')}${T(1066, 431, '0,061 MPa', 'xs', 'end')}
  ${T(1106, 470, 'trích 8 · 0,027', 'xs')}
  ${T(1140, 506, 'trích 5–8: chưa có điểm đo', 'xs')}
  ${T(1060, 708, 'đọng hạ áp dồn cấp GNH5 → GNH8 → bình ngưng', 'xs', 'middle')}
  ${T(728, 512, 'hơi trích 4 → BFPT', 'xs')}

  ${tags.map(TAG).join('')}${chips.join('')}
  </svg>`;
}

/* ---------- Bảng phụ ---------- */
function kv(rows) { return `<table class="kv">${rows.map(([a, b, c]) => `<tr><td>${a}${c ? `<div class="muted">${c}</div>` : ''}</td><td>${b}</td></tr>`).join('')}</table>`; }
function sideBoiler() {
  const L = ['L1', 'L2', 'L3', 'L4', 'L5', 'L6', 'L7', 'L9'];
  const names = { L1: 'L1 · khói thải', L2: 'L2 · cháy không hết hoá học', L3: 'L3 · cháy không hết cơ học', L4: 'L4 · toả ra môi trường', L5: 'L5 · tro xỉ', L6: 'L6', L7: 'L7', L9: 'L9' };
  return `<div class="panel card"><h2>Hiệu suất lò (QĐ 1327)</h2>${kv([['η lò hơi', fmt(exOf('etaB'), 2) + ' %'], ['Σ tổn thất', fmt(exOf('sumL'), 2) + ' %'], ...L.map((k) => [names[k], fmt(exOf(k), 2) + ' %']), ['Than tính toán', fmt(exOf('coalCalc'), 1) + ' t/h', 'DCS: ' + fmt(exOf('coalDcs'), 1) + ' t/h']])}
    <p class="src">Thiết kế: trên 86,3 % theo nhiệt trị cao ở BMCR (mục 3.1.1.1). Tên tổn thất theo nhãn workbook DH3.</p></div>
  <div class="panel card"><h2>Lò hơi theo khảo sát</h2>${kv([
    ['Kiểu', 'Dongfang DG2028/17.5-Π', 'cận tới hạn, tuần hoàn tự nhiên, tái nhiệt một cấp, chữ Π, thải xỉ rắn, đường khói ra ở vách sau'],
    ['Định mức', 'BMCR 2028 t/h', 'RO 1924,9 t/h · 17,42 MPa(g) · 541 °C; tái nhiệt 1618 t/h, 3,76 → 3,57 MPa(g), 324,3 → 541 °C; nước vào hâm 278,9 °C'],
    ['Buồng đốt', '20,7 × 16,744 m', '18 532 m³; trần cốt 72,854 m; ống góp dưới 7,5/7,85 m; tâm bao hơi 77,15 m'],
    ['Bao hơi', 'Ø2090 × 145', 'mm; thân 24 733 mm, tổng 26 983 mm; 218 cyclone'],
    ['Vòi đốt', '30 vòi xoáy', 'tường trước và sau, 3 tầng × 5 vòi; 10 cửa OFA; 30 vòi dầu HFO (30 % BMCR)'],
    ['Nghiền than', '6 × HP1163', 'chén tốc độ trung bình, 5 chạy 1 dự phòng, gió cấp 1 áp lực dương; than tổng khoảng 291,2 t/h'],
    ['Quạt, bơm', '2 PA · 2 FD · 2 ID', 'PA 2800 kW, FD 1750 kW, ID 5200 kW; 2 bơm cấp tua bin + 1 bơm điện'],
    ['Khói', 'SCR · 2 APH · ESP · FGD', 'bộ sấy không khí đặt dưới đường khói ra'],
  ])}<p class="src">Nguồn: mục 3.1.1–3.1.2, Bảng 3-1, 3-2, 3-3, 3-7, 3-8.</p></div>
  <div class="panel card"><h2>Khác với Duyên Hải 1 và sơ đồ chung</h2><ul class="notes">
    <li><b>Đốt đối diện tường trước và tường sau</b> bằng 30 vòi xoáy, không phải W-flame như DH1; than nhập khẩu chất bốc cao.</li>
    <li><b>Máy nghiền chén tốc độ trung bình</b>, mỗi máy cấp một tầng 5 vòi; DH1 dùng máy nghiền bi hai đầu.</li>
    <li><b>Thứ tự quá nhiệt:</b> trần → tường bao → QN cấp 1 (nhánh sau đuôi lò) → phun 1 → QN mành → phun 2 → QN cấp 2.</li>
    <li><b>Tái nhiệt:</b> cấp 1 ở nhánh trước đuôi lò, cấp 2 trong đường khói ngang sau màn chắn xỉ; nhiệt độ chỉnh bằng van khói hai nhánh, phun khẩn cấp ở đầu vào cấp 1.</li>
  </ul></div>
  <div class="panel card"><h2>Còn cần xác nhận</h2><ul class="notes">
    <li>Thứ tự tầng vòi đốt: bảng khảo sát liệt kê tường trước D, C, B và tường sau A, F, E nhưng không ghi tầng nào ở trên; sơ đồ vẽ theo thứ tự liệt kê từ trên xuống.</li>
    <li>Chiều sâu đuôi lò, góc phễu lạnh và mũi khí động: khảo sát không ghi.</li>
    <li>Nhiệt độ nước vào bộ hâm thấp hơn nước ra GNC1 ở cả 3 ca (⚠).</li>
    <li>Chất cháy trong xỉ đáy bằng 0 ở mọi ca, cả trong bộ test lẫn Bảng 4-2 (⚠).</li>
  </ul></div>`;
}
function sideTurbine() {
  return `<div class="panel card"><h2>Hiệu suất tua bin</h2>${kv([
    ['Suất hao nhiệt HR', fmt(exOf('HR'), 0) + ' kJ/kWh'], ['HR hiệu chỉnh', fmt(exOf('HRcorr'), 0) + ' kJ/kWh'],
    ['η tua bin', fmt(exOf('etaTB'), 2) + ' %'], ['η tua bin hiệu chỉnh', fmt(exOf('etaTBcorr'), 2) + ' %'],
    ['HR tổ máy thô', fmt(exOf('HRtho'), 0) + ' kJ/kWh'], ['η tổ máy thô', fmt(exOf('etaTho'), 2) + ' %'], ['η tổ máy tinh', fmt(exOf('etaTinh'), 2) + ' %'],
    ['Tỉ lệ tự dùng', fmt(exOf('ER'), 2) + ' %'],
  ])}<p class="src">Bảo đảm: HR 7988 kJ/kWh ở 100 % RO, 8140 kJ/kWh ở 75 % RO, bình quân trọng số 8026 kJ/kWh (Table 2).</p></div>
  <div class="panel card"><h2>Cân bằng nhiệt thiết kế (RO 622,5 MW)</h2>${kv([
    ['Hơi chính', '16,67 MPa a', '538 °C · 1924,9 t/h'],
    ['Thoát HP', '3,816 MPa a', '325,8 °C'],
    ['Tái nhiệt nóng', '3,434 MPa a', '538 °C · 1618,4 t/h'],
    ['Trích 1 · GNC1', '6,484', 'HP · 397,7 °C · 154,6 t/h · nước 245,8 → 280,4 °C'],
    ['Trích 2 · GNC2', '3,816', 'thoát HP · 120,8 t/h · nước 214,1 → 245,8 °C'],
    ['Trích 3 · GNC3', '2,134', 'IP · 468,0 °C · 124,5 t/h · nước 168,0 → 214,1 °C'],
    ['Trích 4 · BKK + BFPT', '0,723', 'thoát IP · 318,5 °C · 173,6 t/h (BFPT 70,5 t/h, 12 412 kW) · nước ra 164,7 °C'],
    ['Trích 5 · GNH5', '0,237', '199,5 °C · 47,6 t/h · nước 102,2 → 121,2 °C'],
    ['Trích 6 · GNH6', '0,127', '139,4 °C · 48,4 t/h · nước 82,2 → 102,2 °C'],
    ['Trích 7 · GNH7', '0,061', '86,3 °C · 44,9 t/h · nước 63,2 → 82,2 °C'],
    ['Trích 8 · GNH8', '0,027', '67,1 °C · 58,4 t/h · nước 39,9 → 63,2 °C'],
    ['Vào LP', '0,722 MPa a', '1345,9 t/h'],
    ['Thoát LP', '7,00 kPa', '1156,5 t/h · 2363,2 kJ/kg'],
  ])}<p class="src">Nguồn: Performance Test Procedure DH3-31MA-T-SCT-0103 Rev C, mục 10.3 (trang 26, điều kiện RO) và Table 1.</p></div>
  <div class="panel card"><h2>Tua bin theo tài liệu thử nghiệm</h2>${kv([
    ['Kiểu', 'N622-16.67/538/538', 'Dongfang; cận tới hạn, tái nhiệt, 3 thân, 4 dòng thoát; máy phát QFSN-622.5-2-22'],
    ['Tầng cánh', '42 tầng', 'HP 1 tầng điều chỉnh + 11; IP 6; LP 2 × 2 × 6'],
    ['Định mức', '622,5 MW', 'VWO 649,156 MW, 2028 t/h; áp suất thoát 7 kPa a (TCC 9,5)'],
    ['Gia nhiệt', '3 GNC + BKK + 4 GNH', 'nước cấp cuối 280,4 °C; nước làm mát 27,6 °C'],
    ['Bơm cấp', '2 × 50 % BMCR', 'dẫn động tua bin hơi; khảo sát ghi thêm 1 bơm điện khớp thuỷ lực'],
  ])}<p class="src">Nguồn: Table 1 và mục 3.1.1.3 khảo sát.</p></div>
  <div class="panel card"><h2>Còn cần xác nhận</h2><ul class="notes">
    <li>Nước đọng GNC1 và GNC2 lạnh hơn nước vào bình ở cả 3 ca (⚠).</li>
    <li>Áp suất bình ngưng và nhiệt độ nước làm mát được mẫu DH3 khai báo là đo, nhưng workbook không có ô và bộ test không có số.</li>
    <li>Lưu lượng hơi tự dùng nhập cố định 10 t/h, trong khi Bảng 4-3 khảo sát đo 37–79 t/h.</li>
  </ul></div>`;
}
function legend() {
  const items = state.scene === 'boiler'
    ? [['--flow-steam', 'Hơi quá nhiệt'], ['--flow-rh', 'Hơi tái nhiệt'], ['--flow-water', 'Nước cấp, nước phun'], ['--flow-gas-hot', 'Khói nóng'], ['--flow-gas-cool', 'Khói sau bộ sấy'], ['--flow-air-hot', 'Gió nóng'], ['--flow-air-cold', 'Gió lạnh'], ['--flow-coal', 'Than', true]]
    : [['--flow-steam', 'Hơi chính, hơi trích'], ['--flow-rh', 'Hơi tái nhiệt'], ['--flow-water', 'Nước cấp, nước ngưng'], ['--flow-cw', 'Nước làm mát'], ['--flow-water', 'Nước đọng, nhánh phụ (nét mảnh)', true]];
  return items.map(([c, t, d]) => `<span><i class="${d ? 'dash' : ''}" style="border-color:var(${c})"></i>${t}</span>`).join('') + '<span>Ô nét đứt: không có điểm đo · chữ nghiêng: số cố định hoặc lấy theo tín hiệu khác · ⚠ cần kiểm tra · cuộn chuột để thu phóng</span>';
}

/* ---------- Chi tiết điểm đo ---------- */
const TAG_KEYS = {};
function openTag(id) {
  const svg = document.querySelector('#mimic svg');
  const g = svg.querySelector(`[data-tag="${id}"]`);
  const keys = TAG_KEYS[state.scene][id];
  document.getElementById('dlgTitle').textContent = g.getAttribute('aria-label');
  document.getElementById('dlgKey').textContent = keys.join(' · ');
  document.getElementById('dlgBody').innerHTML = keys.map((k) => {
    const m = S[k];
    const per = m[3] === 'A' ? '' : `<div class="shifts">${[0, 1, 2, 'avg'].map((s) => `<div><span>${s === 'avg' ? 'TB' : 'Ca ' + (s + 1)}</span><b>${fmt(valueOf(k, s), m[2])}</b> ${m[1]}</div>`).join('')}</div>`;
    return `<div><b>${m[0]}</b><div class="src">${MODE_TEXT[m[3]]}${m[4] ? ' · ô ' + m[4] : ''}${m[3] === 'P' ? ' · theo ' + m[6] : ''}</div>${per}${m[5] ? `<div class="src" style="margin-top:4px">Thiết kế / khảo sát: ${m[5]}</div>` : ''}${isWarn(k) ? `<div class="warnbox">${warnText(k)}</div>` : ''}</div>`;
  }).join('');
  const d = document.getElementById('dlg'); if (!d.open) d.showModal();
}

/* ---------- Render ---------- */
function render() {
  const mimic = document.getElementById('mimic');
  mimic.innerHTML = state.scene === 'boiler' ? boilerSVG() : turbineSVG();
  const svg = mimic.querySelector('svg');
  svg.classList.toggle('paused', !state.anim);
  document.getElementById('side').innerHTML = state.scene === 'boiler' ? sideBoiler() : sideTurbine();
  document.getElementById('legend').innerHTML = legend();
  bindZoom(svg);
  svg.querySelectorAll('.tag').forEach((g) => {
    g.addEventListener('click', () => openTag(g.dataset.tag));
    g.addEventListener('keydown', (e) => { if (e.key === 'Enter' || e.key === ' ') { e.preventDefault(); openTag(g.dataset.tag); } });
  });
}
/* ---------- Thu phóng: cuộn chuột quanh con trỏ, kéo để di chuyển, nhấp đúp để vừa khung ---------- */
const views = {};
const MAX_ZOOM = 8;
function currentSvg() { return document.querySelector('#mimic svg'); }
function clampView(v) {
  const b = v.base;
  v.w = Math.min(b.w, Math.max(b.w / MAX_ZOOM, v.w)); v.h = v.w * b.h / b.w;
  v.x = Math.min(b.x + b.w - v.w, Math.max(b.x, v.x)); v.y = Math.min(b.y + b.h - v.h, Math.max(b.y, v.y));
}
function applyView(svg) {
  const v = views[state.scene];
  svg.setAttribute('viewBox', `${v.x} ${v.y} ${v.w} ${v.h}`);
  svg.dataset.zoomable = String(v.w < v.base.w - 0.5);
  document.getElementById('zoomPct').textContent = Math.round(v.base.w / v.w * 100) + '%';
}
function toSvg(svg, cx, cy) { const p = svg.createSVGPoint(); p.x = cx; p.y = cy; return p.matrixTransform(svg.getScreenCTM().inverse()); }
function zoomAt(svg, factor, cx, cy) {
  const v = views[state.scene];
  const nw = Math.min(v.base.w, Math.max(v.base.w / MAX_ZOOM, v.w * factor)); const f = nw / v.w;
  const p = toSvg(svg, cx, cy);
  v.x = p.x - (p.x - v.x) * f; v.y = p.y - (p.y - v.y) * f; v.w = nw;
  clampView(v); applyView(svg);
}
function zoomCenter(factor) { const svg = currentSvg(); const r = svg.getBoundingClientRect(); zoomAt(svg, factor, r.left + r.width / 2, r.top + r.height / 2); }
function fitView() { const v = views[state.scene]; Object.assign(v, { x: v.base.x, y: v.base.y, w: v.base.w, h: v.base.h }); applyView(currentSvg()); }
let suppressClick = false;
function bindZoom(svg) {
  if (!views[state.scene]) { const [x, y, w, h] = svg.getAttribute('viewBox').split(' ').map(Number); views[state.scene] = { x, y, w, h, base: { x, y, w, h } }; }
  applyView(svg);
  svg.addEventListener('wheel', (e) => {
    e.preventDefault();
    const dy = e.deltaMode === 1 ? e.deltaY * 16 : e.deltaY;
    zoomAt(svg, Math.exp(dy * 0.0015), e.clientX, e.clientY);
  }, { passive: false });
  let drag = null;
  svg.addEventListener('pointerdown', (e) => { if (e.button === 0) drag = { x: e.clientX, y: e.clientY, id: e.pointerId, moved: false }; });
  svg.addEventListener('pointermove', (e) => {
    if (!drag) return;
    const dx = e.clientX - drag.x, dy = e.clientY - drag.y;
    if (!drag.moved) { if (Math.hypot(dx, dy) < 4) return; drag.moved = true; svg.setPointerCapture(drag.id); svg.dataset.panning = 'true'; }
    const v = views[state.scene]; const k = 1 / svg.getScreenCTM().a;
    v.x -= dx * k; v.y -= dy * k; clampView(v); applyView(svg);
    drag.x = e.clientX; drag.y = e.clientY;
  });
  const end = () => { if (drag && drag.moved) { suppressClick = true; setTimeout(() => { suppressClick = false; }, 0); } drag = null; svg.dataset.panning = 'false'; };
  svg.addEventListener('pointerup', end); svg.addEventListener('pointercancel', end);
  // Kéo xong thì không mở hộp số liệu nằm dưới con trỏ.
  svg.addEventListener('click', (e) => { if (suppressClick) { e.stopPropagation(); e.preventDefault(); } }, true);
  svg.addEventListener('dblclick', (e) => { if (!e.target.closest('.tag')) fitView(); });
}
document.getElementById('zoomIn').addEventListener('click', () => zoomCenter(1 / 1.25));
document.getElementById('zoomOut').addEventListener('click', () => zoomCenter(1.25));
document.getElementById('zoomFit').addEventListener('click', fitView);

document.getElementById('shiftSeg').addEventListener('click', (e) => {
  const b = e.target.closest('button'); if (!b) return;
  state.shift = b.dataset.shift === 'avg' ? 'avg' : Number(b.dataset.shift);
  document.querySelectorAll('#shiftSeg button').forEach((x) => x.setAttribute('aria-pressed', String(x === b)));
  render();
});
document.getElementById('animBtn').addEventListener('click', (e) => { state.anim = !state.anim; e.currentTarget.setAttribute('aria-pressed', String(state.anim)); render(); });
document.getElementById('isaBtn').addEventListener('click', (e) => { state.isa = !state.isa; e.currentTarget.setAttribute('aria-pressed', String(state.isa)); document.body.classList.toggle('isa', state.isa); });
document.getElementById('themeBtn').addEventListener('click', (e) => {
  const dark = e.currentTarget.getAttribute('aria-pressed') !== 'true';
  e.currentTarget.setAttribute('aria-pressed', String(dark)); document.documentElement.dataset.theme = dark ? 'dark' : 'light';
});
for (const [id, scene] of [['tab-boiler', 'boiler'], ['tab-turbine', 'turbine']]) {
  document.getElementById(id).addEventListener('click', () => {
    state.scene = scene;
    document.querySelectorAll('.tab').forEach((t) => t.setAttribute('aria-selected', String(t.id === id)));
    render();
  });
}
document.getElementById('dlgClose').addEventListener('click', () => document.getElementById('dlg').close());
const drawer = document.getElementById('drawer'), scrim = document.getElementById('scrim'), drawerBtn = document.getElementById('drawerBtn');
function setDrawer(open) {
  drawer.classList.toggle('open', open); drawer.setAttribute('aria-hidden', String(!open));
  scrim.hidden = !open; drawerBtn.setAttribute('aria-expanded', String(open));
  if (open) document.getElementById('drawerClose').focus(); else drawerBtn.focus();
}
drawerBtn.addEventListener('click', () => setDrawer(!drawer.classList.contains('open')));
document.getElementById('drawerClose').addEventListener('click', () => setDrawer(false));
scrim.addEventListener('click', () => setDrawer(false));
document.addEventListener('keydown', (e) => { if (e.key === 'Escape' && drawer.classList.contains('open') && !document.getElementById('dlg').open) setDrawer(false); });
const fsBtn = document.getElementById('fsBtn');
if (!document.documentElement.requestFullscreen) fsBtn.hidden = true;
fsBtn.addEventListener('click', () => { if (document.fullscreenElement) document.exitFullscreen(); else document.documentElement.requestFullscreen(); });
document.addEventListener('fullscreenchange', () => fsBtn.setAttribute('aria-pressed', String(!!document.fullscreenElement)));
if (matchMedia('(prefers-color-scheme: dark)').matches) document.getElementById('themeBtn').setAttribute('aria-pressed', 'true');
render();
</script>
</body>
</html>
