<!doctype html>
<html lang="vi">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>HMI Nghi Sơn 1</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Be+Vietnam+Pro:wght@400;500;600;700&family=JetBrains+Mono:wght@500&display=swap">
<style>
/* Sơ đồ HMI lò hơi và tua bin NMNĐ Nghi Sơn 1, vẽ theo Báo cáo khảo sát 4.1.5.
   Token màu dòng chảy và thiết bị giống pms-frontend thermal-efficiency/diagrams/hmi-mimic.css. */
:root {
  --bg: #F4F6F9; --surface: #FFFFFF; --subtle: #EDF1F5; --fg: #0A1B36; --fg2: #4A5A73; --fg3: #8896A6;
  --border: #D6DEE8; --blue: #005BAA; --blue-tint: #E6F0FA; --btn-fg: #FFFFFF; --navy: #002F6C;
  --warn: #B07005; --warn-tint: #FDF3E1; --ok: #1E8F4E;
  --canvas: #F7F9FB; --equip: #E3E8EF; --equip-2: #CDD5E0; --equip-stroke: #8896A6; --label-bg: rgba(255,255,255,.95);
  --flow-gas-hot: #C1121F; --flow-gas: #E4572E; --flow-gas-cool: #F2A541; --flow-steam: #005BAA; --flow-rh: #0B78C9;
  --flow-water: #4FA3E3; --flow-air-cold: #1F3A5F; --flow-air-hot: #E0A100; --flow-cw: #0B78C9; --flow-coal: #4A5A73; --flame: #F2A541;
  --font: "Be Vietnam Pro", "Segoe UI", Arial, sans-serif; --mono: "JetBrains Mono", Consolas, monospace;
}
@media (prefers-color-scheme: dark) { :root:not([data-theme="light"]) {
  --bg: #0B1424; --surface: #111D33; --subtle: #16253F; --fg: #E6ECF5; --fg2: #A9B6C8; --fg3: #7A8AA1;
  --border: #24344F; --blue: #4FA3E3; --blue-tint: #13304F; --btn-fg: #0A1B36; --navy: #001A3D;
  --warn: #F0B44C; --warn-tint: #3A2B0E; --ok: #4CC07D;
  --canvas: #0E1930; --equip: #1B2A44; --equip-2: #24375A; --equip-stroke: #5E6E86; --label-bg: rgba(17,29,51,.95);
  --flow-steam: #4FA3E3; --flow-rh: #7BBBEB; --flow-water: #7BBBEB; --flow-air-cold: #7C9CC8; --flow-air-hot: #F5B922; --flow-cw: #4FA3E3; --flow-coal: #A9B6C8;
  color-scheme: dark;
} }
:root[data-theme="dark"] {
  --bg: #0B1424; --surface: #111D33; --subtle: #16253F; --fg: #E6ECF5; --fg2: #A9B6C8; --fg3: #7A8AA1;
  --border: #24344F; --blue: #4FA3E3; --blue-tint: #13304F; --btn-fg: #0A1B36; --navy: #001A3D;
  --warn: #F0B44C; --warn-tint: #3A2B0E; --ok: #4CC07D;
  --canvas: #0E1930; --equip: #1B2A44; --equip-2: #24375A; --equip-stroke: #5E6E86; --label-bg: rgba(17,29,51,.95);
  --flow-steam: #4FA3E3; --flow-rh: #7BBBEB; --flow-water: #7BBBEB; --flow-air-cold: #7C9CC8; --flow-air-hot: #F5B922; --flow-cw: #4FA3E3; --flow-coal: #A9B6C8;
  color-scheme: dark;
}
/* ISA-101: quá trình về màu trung tính, màu chỉ dành cho trạng thái bất thường */
body.isa { --flow-gas-hot: var(--fg3); --flow-gas: var(--fg3); --flow-gas-cool: var(--fg3); --flow-steam: var(--fg2); --flow-rh: var(--fg2);
  --flow-water: var(--fg3); --flow-air-cold: var(--fg3); --flow-air-hot: var(--fg3); --flow-cw: var(--fg3); --flow-coal: var(--fg3); --flame: var(--fg3); }

* { box-sizing: border-box; }
[hidden] { display: none !important; }
html, body { height: 100%; }
body { background: var(--bg); color: var(--fg); font-family: var(--font); font-size: 14px; line-height: 1.5; margin: 0; }
/* Sơ đồ chiếm toàn bộ khung nhìn; bảng thông tin nằm trong drawer */
.wrap { height: 100vh; height: 100dvh; display: flex; flex-direction: column; gap: 10px; padding: 12px 16px; }
.wrap > * { flex: none; }
button { font: inherit; color: inherit; }
:focus-visible { outline: 2px solid var(--blue); outline-offset: 2px; }

h1 { font-size: 15px; line-height: 1.3; margin: 0 12px 0 0; white-space: nowrap; color: var(--fg); }
.seg { display: inline-flex; border: 1px solid var(--border); border-radius: 4px; overflow: hidden; background: var(--surface); }
.seg button { border: 0; background: none; padding: 8px 12px; font-size: 13px; font-weight: 600; color: var(--fg2); cursor: pointer; min-height: 36px; }
.seg button[aria-pressed="true"] { background: var(--blue); color: var(--btn-fg); }
.toggle { display: inline-flex; align-items: center; gap: 8px; padding: 7px 12px; border: 1px solid var(--border); border-radius: 4px; background: var(--surface); cursor: pointer; font-size: 13px; font-weight: 600; min-height: 36px; }
.toggle[aria-pressed="true"] { border-color: var(--blue); color: var(--blue); background: var(--blue-tint); }


.tabs { display: flex; gap: 4px 8px; align-items: center; flex-wrap: wrap; border-bottom: 1px solid var(--border); }
.tablist { display: flex; gap: 4px; }
.tabs-end { margin-left: auto; display: flex; flex-wrap: wrap; gap: 6px; align-items: center; padding: 4px 0; }
.tabs-end .seg button { padding: 6px 10px; min-height: 32px; }
.tabs-end .toggle { padding: 5px 10px; min-height: 32px; }
.toggle[aria-expanded="true"] { border-color: var(--blue); color: var(--blue); background: var(--blue-tint); }
.tab { border: 0; background: none; padding: 10px 16px; font-weight: 600; font-size: 14px; color: var(--fg2); border-bottom: 3px solid transparent; cursor: pointer; white-space: nowrap; }
.tab[aria-selected="true"] { color: var(--blue); border-bottom-color: var(--blue); }

.wrap > .screen { flex: 1 1 auto; min-height: 0; display: flex; flex-direction: column; }
.panel { background: var(--surface); border: 1px solid var(--border); border-radius: 8px; box-shadow: 0 2px 8px rgba(10,27,54,.06), 0 8px 24px rgba(10,27,54,.04); }
.mimic { flex: 1 1 auto; min-height: 0; padding: 8px; overflow: auto; }
.mimic svg { display: block; width: 100%; height: 100%; min-width: 900px; min-height: 520px; background: var(--canvas); border-radius: 6px; touch-action: none; user-select: none; }
.mimic svg[data-zoomable="true"] { cursor: grab; }
.mimic svg[data-panning="true"] { cursor: grabbing; }
.foot-row { flex: none; display: flex; align-items: center; gap: 12px; padding-right: 12px; }
.zoombar { flex: none; display: inline-flex; align-items: center; border: 1px solid var(--border); border-radius: 4px; background: var(--surface); overflow: hidden; }
.zoombar button { border: 0; background: none; min-width: 32px; height: 30px; padding: 0 10px; font-size: 13px; font-weight: 600; color: var(--fg2); cursor: pointer; }
.zoombar button:hover { color: var(--blue); background: var(--blue-tint); }
.zoombar button + button, .zoombar span + button { border-left: 1px solid var(--border); }
#zoomPct { min-width: 52px; text-align: center; font-size: 12px; font-weight: 600; font-variant-numeric: tabular-nums; color: var(--fg2); border-left: 1px solid var(--border); line-height: 30px; }
.legend { flex: 1 1 auto; display: flex; flex-wrap: wrap; gap: 4px 16px; padding: 4px 12px 8px; font-size: 12px; color: var(--fg2); }
.legend i { display: inline-block; width: 22px; height: 0; border-top: 3px solid; vertical-align: middle; margin-right: 6px; }
.legend i.dash { border-top-style: dashed; }
.side { display: grid; gap: 14px; }
.scrim { position: fixed; inset: 0; background: rgba(10,27,54,.35); z-index: 20; }
.drawer { position: fixed; top: 0; right: 0; bottom: 0; width: min(420px, 92vw); z-index: 21; background: var(--bg); border-left: 1px solid var(--border);
  box-shadow: -16px 0 40px rgba(10,27,54,.18); display: flex; flex-direction: column; transform: translateX(100%); visibility: hidden;
  transition: transform .22s ease, visibility 0s linear .22s; }
.drawer.open { transform: none; visibility: visible; transition: transform .22s ease; }
.drawer-h { display: flex; align-items: center; justify-content: space-between; gap: 12px; padding: 12px 16px; border-bottom: 1px solid var(--border); background: var(--surface); }
.drawer-h h2 { font-size: 16px; margin: 0; }
.drawer-b { flex: 1; overflow-y: auto; padding: 14px 16px 24px; display: grid; gap: 14px; align-content: start; }
@media (prefers-reduced-motion: reduce) { .drawer { transition: none; } }
.card { padding: 14px 16px; }
.card h2 { font-size: 15px; line-height: 1.35; margin: 0 0 8px; }
.card h3 { font-size: 13px; margin: 12px 0 6px; color: var(--fg2); font-weight: 600; }
.kv { width: 100%; border-collapse: collapse; font-size: 13px; }
.kv td { padding: 4px 0; border-bottom: 1px solid var(--border); vertical-align: top; }
.kv td:last-child { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; padding-left: 10px; }
.kv tr:last-child td { border-bottom: 0; }
.kv .muted { color: var(--fg3); font-size: 12px; }
ul.notes { margin: 0; padding-left: 18px; font-size: 13px; color: var(--fg2); }
ul.notes li { margin: 4px 0; }
ul.notes b { color: var(--fg); font-weight: 600; }
.warnbox { border-left: 3px solid var(--warn); background: var(--warn-tint); padding: 8px 10px; border-radius: 4px; font-size: 13px; margin-top: 8px; }
.src { font-size: 12px; color: var(--fg3); }
.foot { font-size: 12px; color: var(--fg3); }

/* ----- SVG ----- */
svg text { font-family: var(--font); fill: var(--fg); }
.eq { fill: var(--equip); stroke: var(--equip-stroke); stroke-width: 1.5; }
.eq2 { fill: var(--equip-2); stroke: var(--equip-stroke); stroke-width: 1.2; }
.eqdash { fill: none; stroke: var(--equip-stroke); stroke-width: 1.4; stroke-dasharray: 5 4; }
.eqline { fill: none; stroke: var(--equip-stroke); stroke-width: 1.5; }
.coil { fill: none; stroke: var(--equip-stroke); stroke-width: 2.4; stroke-linejoin: round; }
.coil.hot { stroke: var(--flow-steam); opacity: .55; }
.coil.rh { stroke: var(--flow-rh); opacity: .55; }
.coil.eco { stroke: var(--flow-water); opacity: .7; }
.hdr { fill: var(--equip-2); stroke: var(--equip-stroke); stroke-width: 1; }
.lbl { font-size: 12px; font-weight: 600; fill: var(--fg2); paint-order: stroke; stroke: var(--canvas); stroke-width: 4px; stroke-linejoin: round; }
.lbl.in { stroke: var(--equip); }
.sm { font-size: 10.5px; fill: var(--fg2); paint-order: stroke; stroke: var(--canvas); stroke-width: 3px; stroke-linejoin: round; }
.sm.in { stroke: var(--equip); }
.xs { font-size: 9.5px; fill: var(--fg3); }
.casing { font-size: 13px; font-weight: 700; fill: var(--fg); }
.halo { fill: none; stroke: var(--canvas); stroke-width: 11; stroke-linecap: butt; stroke-linejoin: round; }
.pipe { fill: none; stroke-width: 7; stroke-linecap: round; stroke-linejoin: round; opacity: .26; }
.flow { fill: none; stroke-width: 2.6; stroke-linecap: round; stroke-linejoin: round; stroke-dasharray: 10 12; animation: dash var(--dur, 2.4s) linear infinite; }
.flow.still { stroke-dasharray: 5 5; animation: none; opacity: .75; }
.flow.thin { stroke-width: 1.6; stroke-dasharray: 4 4; animation-duration: 4s; }
.flow.hidden { stroke-dasharray: 2 5; animation: none; opacity: .55; stroke-width: 2; }
.inner { fill: none; stroke-width: 2.6; stroke-linecap: round; stroke-dasharray: 10 12; animation: dash 2.4s linear infinite; opacity: .9; }
@keyframes dash { to { stroke-dashoffset: -44; } }
.paused .flow, .paused .inner, .paused .spin, .paused .flicker { animation-play-state: paused !important; }
.spin { transform-box: fill-box; transform-origin: center; animation: spin var(--spin, 6s) linear infinite; }
@keyframes spin { to { transform: rotate(360deg); } }
.flicker { transform-box: fill-box; transform-origin: top center; animation: flick .9s ease-in-out infinite alternate; }
@keyframes flick { from { transform: scaleY(.8); opacity: .75; } to { transform: scaleY(1.06); opacity: 1; } }
.lead { stroke: var(--fg3); stroke-width: 1; stroke-dasharray: 2 3; fill: none; }
.leaddot { fill: var(--fg3); }
.tag { cursor: pointer; }
.tag:focus { outline: none; }
.tag .box { fill: var(--label-bg); stroke: var(--border); stroke-width: 1; }
.tag:hover .box, .tag:focus-visible .box { stroke: var(--blue); stroke-width: 2; }
.tag .tt { font-size: 11px; font-weight: 700; fill: var(--fg2); letter-spacing: .2px; }
.tag .tl { font-size: 10.5px; fill: var(--fg3); }
.tag .tv { font-size: 12.5px; font-weight: 700; fill: var(--fg); font-variant-numeric: tabular-nums; }
.tag .tu { font-size: 10px; fill: var(--fg3); }
.tag .tv.fixed, .tag .tv.proxy { fill: var(--fg3); font-style: italic; }
.tag .tv.missing { fill: var(--fg3); font-weight: 600; }
.tag[data-warn="true"] .box { stroke: var(--warn); stroke-width: 2; }
.tag .tv.warn { fill: var(--warn); }
.tag[data-missing="true"] .box { stroke-dasharray: 4 3; fill: none; stroke: var(--fg3); }
.flag { fill: var(--warn); }
.flagt { font-size: 10px; font-weight: 700; fill: #0A1B36; }
.conn { fill: var(--equip-2); stroke: var(--equip-stroke); stroke-width: 1; }
@media (prefers-reduced-motion: reduce) { .flow, .inner, .spin, .flicker { animation: none !important; } }

dialog { border: 1px solid var(--border); border-radius: 8px; padding: 0; width: min(440px, calc(100vw - 32px)); background: var(--surface); color: var(--fg); box-shadow: 0 16px 40px rgba(10,27,54,.25); }
dialog::backdrop { background: rgba(10,27,54,.35); }
.dlg-h { display: flex; justify-content: space-between; align-items: start; gap: 12px; padding: 14px 16px 10px; border-bottom: 1px solid var(--border); }
.dlg-h h2 { font-size: 16px; margin: 0; line-height: 1.35; }
.dlg-h code { font-family: var(--mono); font-size: 12px; color: var(--fg2); }
.dlg-b { padding: 12px 16px 16px; display: grid; gap: 10px; font-size: 13px; }
.x { border: 1px solid var(--border); background: var(--surface); border-radius: 4px; width: 32px; height: 32px; cursor: pointer; flex: none; }
.shifts { display: grid; grid-template-columns: repeat(4, 1fr); gap: 6px; }
.shifts div { background: var(--subtle); border-radius: 4px; padding: 6px 8px; }
.shifts span { display: block; font-size: 11px; color: var(--fg3); }
.shifts b { font-variant-numeric: tabular-nums; }

</style>
</head>
<body>
<div class="wrap">
  <header class="tabs">
    <h1 title="Sơ đồ HMI · Hiệu suất nhiệt PMS">Nghi Sơn 1 · S1</h1>
    <div role="tablist" aria-label="Màn sơ đồ" class="tablist">
      <button class="tab" role="tab" id="tab-boiler" aria-selected="true" aria-controls="screen">Lò hơi</button>
      <button class="tab" role="tab" id="tab-turbine" aria-selected="false" aria-controls="screen">Tua bin</button>
    </div>
    <div class="tabs-end">
      <div class="seg" role="group" aria-label="Ca" id="shiftSeg">
        <button type="button" data-shift="0" aria-pressed="true">Ca 1</button>
        <button type="button" data-shift="1" aria-pressed="false">Ca 2</button>
        <button type="button" data-shift="2" aria-pressed="false">Ca 3</button>
        <button type="button" data-shift="avg" aria-pressed="false">Trung bình</button>
      </div>
      <button type="button" class="toggle" id="animBtn" aria-pressed="true">Hoạt ảnh</button>
      <button type="button" class="toggle" id="isaBtn" aria-pressed="false">ISA-101</button>
      <button type="button" class="toggle" id="themeBtn" aria-pressed="false">Nền tối</button>
      <button type="button" class="toggle" id="drawerBtn" aria-expanded="false" aria-controls="drawer">Thông tin &amp; thiết kế</button>
      <button type="button" class="toggle" id="fsBtn" aria-pressed="false">Toàn màn hình</button>
    </div>
  </header>

  <section class="screen panel" id="screen">
    <div class="mimic" id="mimic"></div>
    <div class="foot-row">
      <div class="legend" id="legend"></div>
      <div class="zoombar" role="group" aria-label="Thu phóng sơ đồ" title="Cuộn chuột để phóng to/thu nhỏ, kéo để di chuyển, nhấp đúp để vừa khung">
        <button type="button" id="zoomOut" aria-label="Thu nhỏ">−</button>
        <span id="zoomPct" aria-live="polite">100%</span>
        <button type="button" id="zoomIn" aria-label="Phóng to">+</button>
        <button type="button" id="zoomFit">Vừa khung</button>
      </div>
    </div>
  </section>
</div>

<div class="scrim" id="scrim" hidden></div>
<aside class="drawer" id="drawer" aria-label="Thông tin và thiết kế" aria-hidden="true">
  <div class="drawer-h"><h2>Thông tin &amp; thiết kế</h2><button class="x" type="button" id="drawerClose" aria-label="Đóng">✕</button></div>
  <div class="drawer-b">
    <p class="src">Nguồn: Báo cáo khảo sát 4.1.5 (EVNPECC3, 08/2024) cho lò hơi Foster Wheeler đốt trên vai lò (W-flame) và tua bin 3 thân; sơ đồ cân bằng nhiệt Fuji Electric MK08-0426-DKT/YST-001-1 cho chuỗi gia nhiệt và số thiết kế 100% RO; workbook NS_S1 cho cách tính; màn DCS Yokogawa tổ 1. Bố cục màn tua bin theo kiểu sơ đồ cân bằng nhiệt DH3MR.</p>
    <div class="side" id="side"></div>
    <p class="src">Số liệu mẫu: bộ test <code>NS_S1.json</code> của thermal-efficiency-service (cột ca F, G, H của sheet Boiler và Turbine, quanh 200 MW). Áp suất hơi và nước theo cấu hình là áp suất tuyệt đối; số thiết kế trong báo cáo khảo sát phần lớn là áp suất dư MPa(g), đã ghi rõ ở từng mục. Bấm vào ô số liệu để xem ô Excel nguồn, giá trị 3 ca và số thiết kế tương ứng.</p>
  </div>
</aside>

<dialog id="dlg" aria-labelledby="dlgTitle">
  <div class="dlg-h"><div><h2 id="dlgTitle"></h2><code id="dlgKey"></code></div><button class="x" type="button" id="dlgClose" aria-label="Đóng">✕</button></div>
  <div class="dlg-b" id="dlgBody"></div>
</dialog>

<script>
'use strict';
/* ---------- Số liệu 3 ca (NS_S1.json: raw đã gộp cảm biến, excel = kết quả workbook) ---------- */
const SHIFTS = [{"col": "F", "raw": {"PG": 199.0569, "BOILER_STEAM_FLOW": 600.9068, "BOILER_STEAM_TEMP": 540.4184, "BOILER_STEAM_PRESSURE": 12.3997, "BOILER_REHEAT_TEMP": 541.1243, "ECO_FW_TEMP": 255.4004, "ECO_FW_FLOW": 608.3457, "PA_IN_TEMP": 53.4001, "SA_IN_TEMP": 37.1475, "PA_OUT_TEMP": 327.7846, "SA_OUT_TEMP": 337.0268, "PA_FLOW": 37.1443, "SA_FLOW": 110.7333, "GAS_IN_TEMP": 363.5705, "GAS_OUT_TEMP": 148.2497, "O2_IN": 4.4728, "O2_OUT": 5.4, "AMBIENT_TEMP": 35.9373, "COAL_QC": 22103.52, "COAL_W": 8.04, "COAL_C": 55.3167, "COAL_H": 2.2858, "COAL_S": 0.3801, "COAL_O": 2.39, "COAL_N": 0.89, "COAL_V": 8.8364, "FLY_ASH_COMBUSTIBLE": 10.8937, "BOTTOM_ASH_COMBUSTIBLE": 7.4163, "COAL_A": 30.6974, "GEN_ENERGY": 199056.875, "NET_ENERGY": 178555.625, "SHARED_AUX_ENERGY": 2756.6, "COAL_DCS": 86.87, "TURBINE_STEAM_FLOW": 594.5624, "TURBINE_STEAM_PRESSURE": 12.1715, "TURBINE_STEAM_TEMP": 536.913, "FW_FLOW": 608.3457, "FW_PRESSURE": 13.7044, "FW_TEMP": 256.4216, "RH_SPRAY_PRESSURE": 13.8555, "RH_SPRAY_TEMP": 156.7672, "heater.4.FW_OUT_TEMP": 256.4216, "heater.4.FW_IN_TEMP": 219.4828, "heater.4.EXTRACTION_PRESSURE": 4.6874, "heater.4.EXTRACTION_TEMP": 414.9384, "heater.4.DRAIN_TEMP": 229.7269, "heater.3.FW_OUT_TEMP": 219.4828, "heater.3.FW_IN_TEMP": 184.4067, "heater.3.EXTRACTION_PRESSURE": 2.8396, "heater.3.EXTRACTION_TEMP": 347.4042, "heater.3.DRAIN_TEMP": 189.9457, "heater.2.FW_OUT_TEMP": 184.4067, "heater.2.FW_IN_TEMP": 156.7672, "heater.2.EXTRACTION_PRESSURE": 1.0283, "heater.2.EXTRACTION_TEMP": 398.7567, "heater.2.DRAIN_TEMP": 159.4983, "heater.1.CONDENSATE_FLOW": 466.6278, "heater.1.FW_OUT_TEMP": 153.7539, "heater.1.FW_IN_TEMP": 115.5929, "heater.1.EXTRACTION_PRESSURE": 0.4017, "heater.1.EXTRACTION_TEMP": 296.7373, "AUX_STEAM_FLOW": 5.1925, "AUX_STEAM_PRESSURE": 1.5064, "AUX_STEAM_TEMP": 269.8802, "BLOWDOWN_PRESSURE": 12.962, "MAKEUP_TEMP": 33.1897, "MAKEUP_FLOW": 11.8056, "CRH_PRESSURE": 2.8396, "CRH_TEMP": 337.3459, "HRH_PRESSURE": 2.6813, "HRH_TEMP": 540.2091, "CW_IN_TEMP": 29.3338, "CW_OUT_TEMP": 35.3025, "CONDENSER_PRESSURE": 6.8253, "EXCITATION_POWER": 0.2783}, "ex": {"L1": 4.5384, "L2": 5.3195, "L3": 2.4036, "L4": 0.9467, "L5": 0.2342, "L6": 0.05, "L7": 0.2627, "L8": 0.0, "L9": 0.3, "sumL": 14.0552, "etaB": 85.9448, "HR": 8049.7467, "etaTB": 44.7219, "HRcorr": 7998.0742, "etaTBcorr": 45.0108, "HRtho": 9646.1515, "etaTho": 37.3206, "etaTinh": 33.4769, "coalCalc": 86.0122}}, {"col": "G", "raw": {"PG": 201.7262, "BOILER_STEAM_FLOW": 609.4681, "BOILER_STEAM_TEMP": 540.1651, "BOILER_STEAM_PRESSURE": 12.5559, "BOILER_REHEAT_TEMP": 541.2243, "ECO_FW_TEMP": 255.9862, "ECO_FW_FLOW": 617.9821, "PA_IN_TEMP": 51.0641, "SA_IN_TEMP": 34.1127, "PA_OUT_TEMP": 328.0447, "SA_OUT_TEMP": 336.9952, "PA_FLOW": 36.8831, "SA_FLOW": 112.9264, "GAS_IN_TEMP": 364.2516, "GAS_OUT_TEMP": 145.6231, "O2_IN": 4.4465, "O2_OUT": 5.4, "AMBIENT_TEMP": 33.6803, "COAL_QC": 22103.52, "COAL_W": 8.04, "COAL_C": 55.3167, "COAL_H": 2.2858, "COAL_S": 0.3801, "COAL_O": 2.39, "COAL_N": 0.89, "COAL_V": 8.8364, "FLY_ASH_COMBUSTIBLE": 10.6425, "BOTTOM_ASH_COMBUSTIBLE": 7.4163, "COAL_A": 30.6974, "GEN_ENERGY": 201726.25, "NET_ENERGY": 181095.625, "SHARED_AUX_ENERGY": 2888.6, "COAL_DCS": 87.9125, "TURBINE_STEAM_FLOW": 604.3669, "TURBINE_STEAM_PRESSURE": 12.3258, "TURBINE_STEAM_TEMP": 536.6671, "FW_FLOW": 617.9821, "FW_PRESSURE": 13.8721, "FW_TEMP": 257.239, "RH_SPRAY_PRESSURE": 14.0261, "RH_SPRAY_TEMP": 157.242, "heater.4.FW_OUT_TEMP": 257.239, "heater.4.FW_IN_TEMP": 220.2337, "heater.4.EXTRACTION_PRESSURE": 4.7477, "heater.4.EXTRACTION_TEMP": 414.5421, "heater.4.DRAIN_TEMP": 230.5073, "heater.3.FW_OUT_TEMP": 220.2337, "heater.3.FW_IN_TEMP": 185.058, "heater.3.EXTRACTION_PRESSURE": 2.8793, "heater.3.EXTRACTION_TEMP": 347.2525, "heater.3.DRAIN_TEMP": 190.6957, "heater.2.FW_OUT_TEMP": 185.058, "heater.2.FW_IN_TEMP": 157.242, "heater.2.EXTRACTION_PRESSURE": 1.0435, "heater.2.EXTRACTION_TEMP": 398.5537, "heater.2.DRAIN_TEMP": 160.1099, "heater.1.CONDENSATE_FLOW": 472.512, "heater.1.FW_OUT_TEMP": 154.3477, "heater.1.FW_IN_TEMP": 116.0038, "heater.1.EXTRACTION_PRESSURE": 0.4084, "heater.1.EXTRACTION_TEMP": 296.4369, "AUX_STEAM_FLOW": 3.476, "AUX_STEAM_PRESSURE": 1.506, "AUX_STEAM_TEMP": 295.0119, "BLOWDOWN_PRESSURE": 13.1247, "MAKEUP_TEMP": 32.8788, "MAKEUP_FLOW": 10.4405, "CRH_PRESSURE": 2.8793, "CRH_TEMP": 339.4388, "HRH_PRESSURE": 2.7181, "HRH_TEMP": 540.4512, "CW_IN_TEMP": 29.4224, "CW_OUT_TEMP": 35.4239, "CONDENSER_PRESSURE": 6.8944, "EXCITATION_POWER": 0.2767}, "ex": {"L1": 4.5565, "L2": 5.203, "L3": 2.4102, "L4": 0.9493, "L5": 0.2055, "L6": 0.05, "L7": 0.2665, "L8": 0.0, "L9": 0.3, "sumL": 13.9411, "etaB": 86.0589, "HR": 8049.9572, "etaTB": 44.7207, "HRcorr": 7997.6209, "etaTBcorr": 45.0134, "HRtho": 9632.736, "etaTho": 37.3726, "etaTinh": 33.5505, "coalCalc": 86.9042}}, {"col": "H", "raw": {"PG": 200.9377, "BOILER_STEAM_FLOW": 606.8019, "BOILER_STEAM_TEMP": 540.1762, "BOILER_STEAM_PRESSURE": 12.5134, "BOILER_REHEAT_TEMP": 540.555, "ECO_FW_TEMP": 255.9036, "ECO_FW_FLOW": 616.3321, "PA_IN_TEMP": 49.6292, "SA_IN_TEMP": 32.2795, "PA_OUT_TEMP": 328.3315, "SA_OUT_TEMP": 337.3678, "PA_FLOW": 36.2061, "SA_FLOW": 110.6445, "GAS_IN_TEMP": 363.7451, "GAS_OUT_TEMP": 144.5975, "O2_IN": 4.4578, "O2_OUT": 5.4, "AMBIENT_TEMP": 31.9664, "COAL_QC": 22103.52, "COAL_W": 8.04, "COAL_C": 55.3167, "COAL_H": 2.2858, "COAL_S": 0.3801, "COAL_O": 2.39, "COAL_N": 0.89, "COAL_V": 8.8364, "FLY_ASH_COMBUSTIBLE": 10.9614, "BOTTOM_ASH_COMBUSTIBLE": 7.4163, "COAL_A": 30.6974, "GEN_ENERGY": 200937.6875, "NET_ENERGY": 180440.0, "SHARED_AUX_ENERGY": 2359.9, "COAL_DCS": 87.7175, "TURBINE_STEAM_FLOW": 601.9279, "TURBINE_STEAM_PRESSURE": 12.2837, "TURBINE_STEAM_TEMP": 536.661, "FW_FLOW": 616.3321, "FW_PRESSURE": 13.8606, "FW_TEMP": 257.095, "RH_SPRAY_PRESSURE": 14.0145, "RH_SPRAY_TEMP": 157.1002, "heater.4.FW_OUT_TEMP": 257.095, "heater.4.FW_IN_TEMP": 220.2369, "heater.4.EXTRACTION_PRESSURE": 4.7369, "heater.4.EXTRACTION_TEMP": 414.7409, "heater.4.DRAIN_TEMP": 230.4016, "heater.3.FW_OUT_TEMP": 220.2369, "heater.3.FW_IN_TEMP": 184.9962, "heater.3.EXTRACTION_PRESSURE": 2.8806, "heater.3.EXTRACTION_TEMP": 347.9387, "heater.3.DRAIN_TEMP": 190.6414, "heater.2.FW_OUT_TEMP": 184.9962, "heater.2.FW_IN_TEMP": 157.1002, "heater.2.EXTRACTION_PRESSURE": 1.0439, "heater.2.EXTRACTION_TEMP": 397.1037, "heater.2.DRAIN_TEMP": 160.1405, "heater.1.CONDENSATE_FLOW": 470.5748, "heater.1.FW_OUT_TEMP": 154.3452, "heater.1.FW_IN_TEMP": 116.0501, "heater.1.EXTRACTION_PRESSURE": 0.4087, "heater.1.EXTRACTION_TEMP": 295.3122, "AUX_STEAM_FLOW": 0.0, "AUX_STEAM_PRESSURE": 1.5064, "AUX_STEAM_TEMP": 198.1908, "BLOWDOWN_PRESSURE": 13.092, "MAKEUP_TEMP": 32.366, "MAKEUP_FLOW": 19.1191, "CRH_PRESSURE": 2.8806, "CRH_TEMP": 340.2063, "HRH_PRESSURE": 2.7176, "HRH_TEMP": 539.7818, "CW_IN_TEMP": 29.8403, "CW_OUT_TEMP": 35.7634, "CONDENSER_PRESSURE": 7.0329, "EXCITATION_POWER": 0.1951}, "ex": {"L1": 4.5779, "L2": 5.3509, "L3": 2.415, "L4": 0.9512, "L5": 0.1868, "L6": 0.05, "L7": 0.2653, "L8": 0.0, "L9": 0.3, "sumL": 14.0972, "etaB": 85.9028, "HR": 8052.9912, "etaTB": 44.7039, "HRcorr": 7997.5452, "etaTBcorr": 45.0138, "HRtho": 9649.0884, "etaTho": 37.3092, "etaTinh": 33.5033, "coalCalc": 86.7396}}];

const HB = 'Sơ đồ cân bằng nhiệt 100% RO: ';
/* ---------- Mô tả tín hiệu: tên, đơn vị, số lẻ, chế độ trong cấu hình NS, ô Excel, số thiết kế ---------- */
const S = {
  PG: ['Công suất phát đầu cực', 'MW', 1, 'M', 'Boiler!F4', '300,0 MW (Bảng 3-7, sơ đồ cân bằng nhiệt). Khảo sát 28/9/2024: 301,8 MW ở 100% RO.'],
  BOILER_STEAM_FLOW: ['Lưu lượng hơi quá nhiệt ra lò', 't/h', 1, 'M', 'Boiler!F6', 'BMCR 266,7 kg/s = 960 t/h; 100% RO 254,1 kg/s = 914,8 t/h (Bảng 3-6).'],
  BOILER_STEAM_PRESSURE: ['Áp suất hơi quá nhiệt ra lò', 'MPa', 2, 'M', 'Boiler!F9', '17,14 MPa(g) BMCR; 17,09 MPa(g) 100% RO; 13,97 MPa(g) 75% RO (Bảng 3-6, áp suất dư).'],
  BOILER_STEAM_TEMP: ['Nhiệt độ hơi quá nhiệt ra lò', '°C', 1, 'M', 'Boiler!F8', '541 °C từ 60% đến 100% RO (Bảng 3-6).'],
  BOILER_REHEAT_TEMP: ['Nhiệt độ hơi tái nhiệt ra lò', '°C', 1, 'M', 'Boiler!F10', '541 °C (Bảng 3-6). Điều chỉnh bằng van điều tiết khói ở đáy HRA; phun giảm ôn tái nhiệt chỉ dùng khẩn cấp.'],
  ECO_FW_TEMP: ['Nhiệt độ nước cấp vào bộ hâm', '°C', 1, 'M', 'Boiler!F11', '285,0 °C 100% RO; 268,9 °C 75% RO; 256,7 °C 60% RO (Bảng 3-6).'],
  ECO_FW_FLOW: ['Lưu lượng nước cấp vào bộ hâm', 't/h', 1, 'M', 'Boiler!F12', null],
  PA_IN_TEMP: ['Nhiệt độ gió cấp 1 vào bộ sấy', '°C', 1, 'M', 'Boiler!F13', 'Quạt gió cấp 1: nhiệt độ đầu vào thiết kế 46,1 °C, 190 832 m³/h, 1485 v/ph.'],
  SA_IN_TEMP: ['Nhiệt độ gió cấp 2 vào bộ sấy', '°C', 1, 'M', 'Boiler!F14', 'Không khí vào bộ sấy 40,6 °C ở 100% RO (Bảng 3-6). Khảo sát: gió ra quạt FD 32,8 °C.'],
  PA_OUT_TEMP: ['Nhiệt độ gió cấp 1 ra bộ sấy', '°C', 1, 'M', 'Boiler!F15', 'Không khí ra bộ sấy 360,6 °C ở 100% RO (Bảng 3-6).'],
  SA_OUT_TEMP: ['Nhiệt độ gió cấp 2 ra bộ sấy', '°C', 1, 'M', 'Boiler!F16', 'Không khí ra bộ sấy 360,6 °C ở 100% RO (Bảng 3-6).'],
  PA_FLOW: ['Lưu lượng gió cấp 1', 't/h', 1, 'M', 'Boiler!F17', 'Khảo sát: gió cấp 1 ra GAH 200,5 t/h (100% RO), 136,9 t/h (67% RO). Màn DCS ghi lưu lượng gió máy nghiền theo kg/s.', 'unit'],
  SA_FLOW: ['Lưu lượng gió cấp 2', 't/h', 1, 'M', 'Boiler!F18', 'Khảo sát: gió cấp 2 vào GAH 562 t/h (100% RO), 382,7 t/h (67% RO).', 'unit'],
  GAS_IN_TEMP: ['Nhiệt độ khói vào bộ sấy (ra bộ hâm)', '°C', 1, 'M', 'Boiler!F20', '385,1 °C ở 100% RO (Bảng 3-6). Khảo sát 28/9/2024: 385,2 °C.'],
  GAS_OUT_TEMP: ['Nhiệt độ khói ra bộ sấy', '°C', 1, 'M', 'Boiler!F21', '140,0 °C chưa hiệu chỉnh, 133,9 °C đã hiệu chỉnh ở 100% RO (Bảng 3-6). Khảo sát: 163,3 °C (có rò lọt).'],
  O2_IN: ['O₂ khói ra bộ hâm', '%', 2, 'M', 'Boiler!F23', 'Không khí thừa 30 % ra bộ hâm (Bảng 3-6). Khảo sát: 4,34 % (100% RO).'],
  O2_OUT: ['O₂ khói ra bộ sấy', '%', 2, 'M', 'Boiler!F24', 'Khảo sát ghi NA tại đầu ra GAH; O₂ vào ống khói 6,8 %.', 'const'],
  AMBIENT_TEMP: ['Nhiệt độ không khí môi trường', '°C', 1, 'M', 'Boiler!F25', null],
  COAL_DCS: ['Tiêu hao than theo DCS', 't/h', 2, 'M', 'Boiler!F101', 'Nhiên liệu thiết kế 35,0 kg/s = 126 t/h ở 100% RO (Bảng 3-6). Khảo sát: tổng 4 máy nghiền A–D 135,7 t/h ở 100% RO.'],
  COAL_QC: ['Nhiệt trị thấp của than', 'kJ/kg', 0, 'M', 'Boiler!F28', null],
  FLY_ASH_COMBUSTIBLE: ['Chất cháy còn lại trong tro bay', '%', 2, 'M', 'Boiler!F36', 'Khảo sát: cacbon không cháy 10,29 % (100% RO); tỉ lệ tro bay/xỉ đáy 80/20.'],
  BOTTOM_ASH_COMBUSTIBLE: ['Chất cháy còn lại trong xỉ đáy', '%', 2, 'M', 'Boiler!F37', null],
  BLOWDOWN_PRESSURE: ['Áp suất xả liên tục (bao hơi)', 'MPa', 2, 'M', 'Turbine!F40', 'Áp suất bao hơi 18,31 MPa(g) ở 100% RO (Bảng 3-6). Khảo sát 28/9/2024: 17,88 MPa(g).'],
  BLOWDOWN_FLOW: ['Lưu lượng xả liên tục', 't/h', 1, 'A', null, 'Khảo sát ghi NA.'],
  SH_SPRAY_FLOW: ['Lưu lượng phun giảm ôn quá nhiệt', 't/h', 1, 'F', null, 'Cấu hình nhập cố định 37 t/h theo thử nghiệm hiệu năng; không có điểm đo (khảo sát ghi NA cho cả cấp 1 và cấp 2).'],
  SH_SPRAY_PRESSURE: ['Áp suất nước phun giảm ôn quá nhiệt', 'MPa', 2, 'P', null, 'Lấy theo áp suất nước cấp. Khảo sát: 18,42 MPa(g) tại điểm trích, nhiệt độ bằng nhiệt độ nước vào bộ hâm (lấy sau GNC7).', 'FW_PRESSURE'],
  SH_SPRAY_TEMP: ['Nhiệt độ nước phun giảm ôn quá nhiệt', '°C', 1, 'P', null, 'Lấy theo nhiệt độ nước cấp.', 'FW_TEMP'],
  RH_SPRAY_FLOW: ['Lưu lượng phun giảm ôn tái nhiệt', 't/h', 1, 'F', null, 'Cấu hình nhập cố định 0 t/h, không có điểm đo. Giảm ôn tái nhiệt chỉ dùng khẩn cấp.'],
  RH_SPRAY_PRESSURE: ['Áp suất nước phun giảm ôn tái nhiệt', 'MPa', 2, 'M', 'Turbine!F15', 'Sơ đồ cân bằng nhiệt: nước phun lấy từ bơm cấp (SW2), 0 kg/s ở 100% RO. Khảo sát: 18,73 MPa(g), 171,9 °C.'],
  RH_SPRAY_TEMP: ['Nhiệt độ nước phun giảm ôn tái nhiệt', '°C', 1, 'M', 'Turbine!F16', 'Khảo sát: 171,9 °C ở 100% RO.'],
  CRH_PRESSURE: ['Áp suất hơi tái nhiệt lạnh', 'MPa', 3, 'M', 'Turbine!F43', '4,24 MPa(g) vào bộ tái nhiệt (Bảng 3-6). ' + HB + 'thoát HP 44,13 bar a, 340,4 °C, 233,352 kg/s về lò.'],
  CRH_TEMP: ['Nhiệt độ hơi tái nhiệt lạnh', '°C', 1, 'M', 'Turbine!F44', '337,4 °C vào bộ tái nhiệt (Bảng 3-6); 340,4 °C thoát HP (sơ đồ cân bằng nhiệt).'],
  CRH_FLOW: ['Lưu lượng hơi tái nhiệt lạnh', 't/h', 1, 'A', null, 'Không có điểm đo; cấu hình tính lưu lượng tái nhiệt theo cân bằng nhiệt.'],
  HRH_PRESSURE: ['Áp suất hơi tái nhiệt nóng vào IP', 'MPa', 3, 'M', 'Turbine!F45', '4,011 MPa(a) (Bảng 3-7). ' + HB + '40,11 bar a, 538,0 °C, 207,308 kg/s.'],
  HRH_TEMP: ['Nhiệt độ hơi tái nhiệt nóng vào IP', '°C', 1, 'M', 'Turbine!F46', '538 °C (Bảng 3-7).'],
  TURBINE_STEAM_FLOW: ['Lưu lượng hơi chính vào tua bin', 't/h', 1, 'M', 'Turbine!F5', HB + '254,118 kg/s = 914,8 t/h.'],
  TURBINE_STEAM_PRESSURE: ['Áp suất hơi chính trước van chặn', 'MPa', 2, 'M', 'Turbine!F6', '16,67 MPa(a) tại van chặn ở 100% RO (Bảng 3-7). ' + HB + '166,7 bar a, 538,0 °C, 254,118 kg/s trước van.'],
  TURBINE_STEAM_TEMP: ['Nhiệt độ hơi chính trước van chặn', '°C', 1, 'M', 'Turbine!F7', '538 °C (Bảng 3-7, sơ đồ cân bằng nhiệt).'],
  FW_FLOW: ['Lưu lượng nước cấp', 't/h', 1, 'M', 'Turbine!F8', HB + '254,118 kg/s = 914,8 t/h.'],
  FW_PRESSURE: ['Áp suất nước cấp', 'MPa', 2, 'M', 'Turbine!F9', 'Khảo sát: 18,03 MPa(g) vào bộ hâm ở 100% RO. ' + HB + '189,3 bar a sau GNC7.'],
  FW_TEMP: ['Nhiệt độ nước cấp ra GNC7', '°C', 1, 'M', 'Turbine!F10', '285,0 °C ở 100% RO (Bảng 3-6 và sơ đồ cân bằng nhiệt).'],
  'heater.4.EXTRACTION_PRESSURE': ['Áp suất hơi trích 1 vào GNC7', 'MPa', 3, 'M', 'Turbine!F19', 'Trích 1: 7,197 MPa(a) (Bảng 3-7). ' + HB + '71,97 bar a, 409,2 °C, 19,424 kg/s tại tua bin; 69,09 bar a tại GNC7.'],
  'heater.4.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 1 vào GNC7', '°C', 1, 'M', 'Turbine!F20', null],
  'heater.4.FW_IN_TEMP': ['Nhiệt độ nước vào GNC7', '°C', 1, 'M', 'Turbine!F18', HB + 'nước vào GNC7 252,8 °C, ra 285,0 °C.'],
  'heater.4.FW_OUT_TEMP': ['Nhiệt độ nước ra GNC7', '°C', 1, 'M', 'Turbine!F17', null],
  'heater.4.DRAIN_TEMP': ['Nhiệt độ nước đọng ra GNC7', '°C', 1, 'M', 'Turbine!F21', HB + 'đọng GNC7 258,4 °C → GNC6.'],
  'heater.3.EXTRACTION_PRESSURE': ['Áp suất hơi trích 2 vào GNC6', 'MPa', 3, 'M', 'Turbine!F24', 'Trích 2 (thoát HP): 4,413 MPa(a) (Bảng 3-7). ' + HB + '44,13 bar a, 340,4 °C, 26,044 kg/s; 42,36 bar a tại GNC6.'],
  'heater.3.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 2 vào GNC6', '°C', 1, 'M', 'Turbine!F25', null],
  'heater.3.FW_IN_TEMP': ['Nhiệt độ nước vào GNC6', '°C', 1, 'M', 'Turbine!F23', HB + 'nước vào GNC6 199,9 °C, ra 252,8 °C.'],
  'heater.3.DRAIN_TEMP': ['Nhiệt độ nước đọng ra GNC6', '°C', 1, 'M', 'Turbine!F26', HB + 'đọng GNC6 205,5 °C → GNC5.'],
  'heater.2.EXTRACTION_PRESSURE': ['Áp suất hơi trích 3 vào GNC5', 'MPa', 3, 'M', 'Turbine!F29', 'Trích 3: 1,590 MPa(a) (Bảng 3-7). ' + HB + '15,90 bar a, 399,3 °C, 12,163 kg/s; 15,18 bar a tại GNC5.'],
  'heater.2.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 3 vào GNC5', '°C', 1, 'M', 'Turbine!F30', null],
  'heater.2.FW_IN_TEMP': ['Nhiệt độ nước vào GNC5 (đầu đẩy bơm cấp)', '°C', 1, 'M', 'Turbine!F28', HB + 'nước sau bơm cấp 196,1 bar a, 165,7 °C vào GNC5; ra 199,9 °C.'],
  'heater.2.DRAIN_TEMP': ['Nhiệt độ nước đọng ra GNC5', '°C', 1, 'M', 'Turbine!F31', HB + 'đọng GNC5 171,4 °C → BKK.'],
  'heater.1.EXTRACTION_PRESSURE': ['Áp suất hơi trích 4 vào bình khử khí', 'MPa', 3, 'M', 'Turbine!F35', 'Trích 4: 0,7179 MPa(a) (Bảng 3-7). ' + HB + '7,179 bar a, 294,4 °C, 11,915 kg/s; 6,820 bar a tại BKK.'],
  'heater.1.EXTRACTION_TEMP': ['Nhiệt độ hơi trích 4 vào bình khử khí', '°C', 1, 'M', 'Turbine!F36', null],
  'heater.1.CONDENSATE_FLOW': ['Lưu lượng nước ngưng vào bình khử khí', 't/h', 1, 'M', 'Turbine!F32', 'Nước ngưng 193,19 kg/s (Bảng 3-8). ' + HB + '184,860 kg/s = 665,5 t/h vào BKK.'],
  'heater.1.FW_IN_TEMP': ['Nhiệt độ nước ngưng vào bình khử khí', '°C', 1, 'M', 'Turbine!F34', HB + 'nước ngưng ra GNH3 vào BKK 124,6 °C.'],
  'heater.1.FW_OUT_TEMP': ['Nhiệt độ nước ra bình khử khí', '°C', 1, 'M', 'Turbine!F33', HB + 'nước ra BKK 162,7 °C, 6,623 bar a (vào bơm cấp).'],
  AUX_STEAM_FLOW: ['Lưu lượng hơi tự dùng', 't/h', 2, 'M', 'Turbine!F37', 'Sơ đồ cân bằng nhiệt: hơi phụ lấy từ tái nhiệt lạnh qua van giảm áp có phun nước, 14,71 bar a, 300,0 °C, cấp ejector 0,278 kg/s, bộ sấy gió bằng hơi và bộ sấy dầu. Workbook trừ lưu lượng này khỏi hơi vào bộ tái nhiệt.'],
  AUX_STEAM_PRESSURE: ['Áp suất hơi tự dùng', 'MPa', 3, 'M', 'Turbine!F38', HB + '14,71 bar a sau van giảm áp.'],
  AUX_STEAM_TEMP: ['Nhiệt độ hơi tự dùng', '°C', 1, 'M', 'Turbine!F39', HB + '300,0 °C sau van giảm áp.'],
  MAKEUP_FLOW: ['Lưu lượng nước bổ sung', 't/h', 1, 'M', 'Turbine!F42', HB + 'nước bổ sung 0 kg/s, 30,0 °C vào bình ngưng.'],
  MAKEUP_TEMP: ['Nhiệt độ nước bổ sung', '°C', 1, 'M', 'Turbine!F41', null],
  CONDENSER_PRESSURE: ['Áp suất bình ngưng', 'kPa', 2, 'M', 'Turbine!F49', '6,11 kPa(a) (Bảng 3-7, 3-8); thoát LP 0,0611 bar a, 36,5 °C, 154,687 kg/s (sơ đồ cân bằng nhiệt).'],
  CW_IN_TEMP: ['Nhiệt độ nước làm mát vào bình ngưng', '°C', 1, 'M', 'Turbine!F47', '25 °C, nước biển 40 300 m³/h (Bảng 3-8, điều kiện của sơ đồ cân bằng nhiệt).'],
  CW_OUT_TEMP: ['Nhiệt độ nước làm mát ra bình ngưng', '°C', 1, 'M', 'Turbine!F48', 'Độ tăng nhiệt 7,61 K, tức khoảng 32,6 °C ở điều kiện thiết kế (Bảng 3-8).'],
  EXCITATION_POWER: ['Công suất kích từ', 'MW', 3, 'M', 'Turbine!F95', null],
};
const FIXED = { SH_SPRAY_FLOW: 37, RH_SPRAY_FLOW: 0 };
const MODE_TEXT = { M: 'Đo', A: 'Không có điểm đo (ABSENT)', F: 'Nhập cố định (FIXED)', P: 'Lấy theo tín hiệu khác (PROXY)' };

/* ---------- Trạng thái ---------- */
const state = { scene: 'boiler', shift: 0, anim: true, isa: false };
const fmt = (v, d) => v == null || Number.isNaN(v) ? '—' : v.toLocaleString('vi-VN', { minimumFractionDigits: d, maximumFractionDigits: d });
function rawOf(i, key) { return SHIFTS[i].raw[key]; }
function valueOf(key, shift = state.shift) {
  const m = S[key];
  if (!m) return null;
  if (m[3] === 'A') return null;
  if (m[3] === 'F') return FIXED[key];
  const k = m[3] === 'P' ? m[6] : key;
  if (shift === 'avg') { const a = [0, 1, 2].map((i) => rawOf(i, k)).filter((v) => v != null); return a.length ? a.reduce((s, v) => s + v, 0) / a.length : null; }
  return rawOf(shift, k);
}
function exOf(key, shift = state.shift) {
  if (shift === 'avg') return [0, 1, 2].map((i) => SHIFTS[i].ex[key]).reduce((s, v) => s + v, 0) / 3;
  return SHIFTS[shift].ex[key];
}
function isWarn(key) {
  const m = S[key];
  if (!m) return false;
  if (m[6] === 'const') { const a = [0, 1, 2].map((i) => rawOf(i, key)); return a.every((v) => v === a[0]); }
  return m[6] === 'unit';
}
function warnText(key) {
  const m = S[key];
  if (m[6] === 'const') return 'Giá trị bằng nhau ở cả 3 ca (' + fmt(rawOf(0, key), 2) + ' ' + m[1] + ') — thường là số nhập cố định hoặc cảm biến treo. Rò lọt bộ sấy và tổn thất khói thải phụ thuộc số này.';
  if (m[6] === 'unit') return 'Nghi ngờ đơn vị: cấu hình ghi t/h nhưng độ lớn khớp kg/s (110,7 kg/s ≈ 399 t/h; khảo sát ghi gió cấp 2 382,7 t/h ở 67% RO). Cần kiểm tra ô Excel nguồn.';
  return '';
}

/* ---------- Trình vẽ SVG ---------- */
const COLORS = { steam: '--flow-steam', rh: '--flow-rh', water: '--flow-water', gasHot: '--flow-gas-hot', gas: '--flow-gas', gasCool: '--flow-gas-cool',
  airHot: '--flow-air-hot', airCold: '--flow-air-cold', coal: '--flow-coal', cw: '--flow-cw', ash: '--fg3' };
function markers() {
  return Object.entries(COLORS).map(([k, v]) => `<marker id="m-${k}" viewBox="0 0 10 10" refX="7" refY="5" markerWidth="5" markerHeight="5" orient="auto-start-reverse"><path d="M0 0L10 5L0 10Z" style="fill:var(${v})"/></marker>`).join('');
}
/** Một đường ống: lớp viền nền (cầu vượt khi giao nhau), lớp ống mờ, lớp dòng chảy có mũi tên. */
function P(d, kind, o = {}) {
  const c = `var(${COLORS[kind]})`;
  const cls = ['flow', o.still && 'still', o.thin && 'thin', o.hidden && 'hidden'].filter(Boolean).join(' ');
  const mk = o.noArrow || o.hidden ? '' : ` marker-end="url(#m-${kind})"`;
  const dur = o.dur ? ` style="--dur:${o.dur}"` : '';
  return `${o.noHalo || o.hidden ? '' : `<path class="halo" d="${d}"/>`}${o.thin || o.hidden ? '' : `<path class="pipe" d="${d}" style="stroke:${c}"/>`}<path class="${cls}" d="${d}" stroke="${c}"${mk}${dur}/>`;
}
/** Dòng chảy bên trong thiết bị (khói, gió): không có ống mờ, không viền nền. */
function F(d, kind, dur) { return `<path class="inner" d="${d}" stroke="var(${COLORS[kind]})" marker-end="url(#m-${kind})"${dur ? ` style="animation-duration:${dur}"` : ''}/>`; }
function T(x, y, s, cls = 'lbl', anchor = 'start') { return `<text class="${cls}" x="${x}" y="${y}" text-anchor="${anchor}">${s}</text>`; }
function valveH(x, y) { return `<path d="M${x - 8} ${y - 6}L${x + 8} ${y + 6}V${y - 6}L${x - 8} ${y + 6}Z" style="fill:var(--surface);stroke:var(--fg2);stroke-width:1.4"/>`; }
function valveV(x, y) { return `<path d="M${x - 6} ${y - 8}L${x + 6} ${y + 8}H${x - 6}L${x + 6} ${y - 8}Z" style="fill:var(--surface);stroke:var(--fg2);stroke-width:1.4"/>`; }
function dsh(x, y) { return `<g><circle cx="${x}" cy="${y}" r="7" style="fill:var(--surface);stroke:var(--flow-water);stroke-width:1.8"/><path d="M${x - 3} ${y - 3}L${x + 3} ${y + 3}M${x + 3} ${y - 3}L${x - 3} ${y + 3}" style="stroke:var(--flow-water);stroke-width:1.6"/></g>`; }
function pump(x, y, r = 12) { return `<g><circle cx="${x}" cy="${y}" r="${r}" class="eq2"/><path d="M${x - r * .45} ${y - r * .55}L${x + r * .65} ${y}L${x - r * .45} ${y + r * .55}Z" style="fill:var(--fg2)"/></g>`; }
function fan(x, y, r = 14) { return `<g><circle cx="${x}" cy="${y}" r="${r}" class="eq2"/><g class="spin" style="--spin:2.2s"><path d="M${x} ${y}L${x} ${y - r + 3}M${x} ${y}L${x + r * .8} ${y + r * .45}M${x} ${y}L${x - r * .8} ${y + r * .45}" style="stroke:var(--fg2);stroke-width:2.2;stroke-linecap:round"/></g></g>`; }
function conn(x, y, dir = 'r', w = 16) { const h = 10; return dir === 'r' ? `<path class="conn" d="M${x} ${y - h / 2}H${x + w}L${x + w + 6} ${y}L${x + w} ${y + h / 2}H${x}Z"/>` : `<path class="conn" d="M${x} ${y - h / 2}H${x - w}L${x - w - 6} ${y}L${x - w} ${y + h / 2}H${x}Z"/>`; }

/** Hộp số liệu nhiều dòng có đường dẫn tới điểm đo. rows: [nhãn, khoá]. */
function TAG(t) {
  const w = t.w || 150, rh = 16, h = 20 + t.rows.length * rh + 4;
  const anyWarn = t.rows.some(([, k]) => isWarn(k));
  const allMissing = t.rows.every(([, k]) => S[k][3] === 'A');
  let lead = '';
  if (t.a) {
    const [ax, ay] = t.a; const cx = Math.max(t.x, Math.min(ax, t.x + w)); const cy = Math.max(t.y, Math.min(ay, t.y + h));
    lead = `<path class="lead" d="M${cx} ${cy}L${ax} ${ay}"/><circle class="leaddot" cx="${ax}" cy="${ay}" r="2.6"/>`;
  }
  const rows = t.rows.map(([lab, k], i) => {
    const m = S[k]; const y = t.y + 20 + (i + 1) * rh - 2; const v = valueOf(k);
    const cls = m[3] === 'A' ? 'missing' : m[3] === 'F' ? 'fixed' : m[3] === 'P' ? 'proxy' : isWarn(k) ? 'warn' : '';
    const txt = m[3] === 'A' ? 'không đo' : (m[3] === 'P' ? '≈ ' : '') + fmt(v, m[2]);
    return `<text class="tl" x="${t.x + 8}" y="${y}">${lab}</text><text class="tv ${cls}" x="${t.x + w - 8 - (m[3] === 'A' ? 0 : 30)}" y="${y}" text-anchor="end">${txt}</text>${m[3] === 'A' ? '' : `<text class="tu" x="${t.x + w - 8}" y="${y}" text-anchor="end">${m[1]}</text>`}`;
  }).join('');
  const flag = anyWarn ? `<path class="flag" d="M${t.x + w - 18} ${t.y + 4}h14l-7 12z"/><text class="flagt" x="${t.x + w - 11}" y="${t.y + 14}" text-anchor="middle">!</text>` : '';
  return `${lead}<g class="tag" tabindex="0" role="button" data-tag="${t.id}" data-warn="${anyWarn}" data-missing="${allMissing}" aria-label="${t.title}"><rect class="box" x="${t.x}" y="${t.y}" width="${w}" height="${h}" rx="5"/><text class="tt" x="${t.x + 8}" y="${t.y + 15}">${t.title}</text>${flag}${rows}</g>`;
}

/** Ô một giá trị đặt ngay trên đường ống (kiểu DCS). */
function MINI(c) {
  const m = S[c.key]; const w = c.prefix ? 90 : 60;
  (TAG_KEYS[state.scene] ||= {})[c.id] = [c.key];
  return `<g class="tag" tabindex="0" role="button" data-tag="${c.id}" aria-label="${c.title}"><title>${c.title}</title><rect class="box" x="${c.x}" y="${c.y}" width="${w}" height="17" rx="4"/>${c.prefix ? `<text class="tl" x="${c.x + 5}" y="${c.y + 12.5}">${c.prefix}</text>` : ''}<text class="tv" x="${c.x + w - 19}" y="${c.y + 12.5}" text-anchor="end" style="font-size:11.5px">${fmt(valueOf(c.key), m[2])}</text><text class="tu" x="${c.x + w - 5}" y="${c.y + 12.5}" text-anchor="end">${m[1]}</text></g>`;
}

/* ================= LÒ HƠI ================= */
function coilH(x1, x2, yTop, yBot, step, cls) {
  let pts = [], y = yBot, left = true;
  while (y >= yTop) { pts.push(left ? `${x1},${y} ${x2},${y}` : `${x2},${y} ${x1},${y}`); y -= step; left = !left; }
  return `<polyline class="coil ${cls}" points="${pts.join(' ')}"/>`;
}
function boilerSVG() {
  /* Tỉ lệ theo khảo sát (mục 3.1.3.4) và Hình 3-5, 15 px/m: buồng đốt cao 38,68 m (y 150 → 730),
     sâu 6,67 m trên vai lò (x 300–400) và 12,77 m dưới vai lò (x 254–446); vai lò ở khoảng 1/3 chiều cao.
     HRA rộng xấp xỉ phần trên buồng đốt, đáy HRA ngang mức vai lò; bao hơi phía trước, trên đỉnh lò. */
  const burnersF = [262, 276, 290], burnersR = [410, 424, 438];
  const archF = (x) => 481 + (300 - x) * 49 / 46, archR = (x) => 481 + (x - 400) * 49 / 46;
  const burner = (x, yEnd) => `<rect class="eq2" x="${x - 4}" y="443" width="8" height="${yEnd - 443}" rx="2"/><circle cx="${x}" cy="447" r="5" class="eq2"/>`;
  const flame = (x, y, sx) => `<path class="flicker" d="M${x - 4} ${y}Q${x + sx * 4} ${y + 70} ${x + sx * 22} ${y + 112}Q${x + sx * 2} ${y + 70} ${x + 4} ${y}Z" style="fill:var(--flame);opacity:.9"/>`;
  const tags = [
    { id: 'drum', title: 'Bao hơi', x: 12, y: 40, w: 150, a: [258, 112], rows: [['p xả liên tục', 'BLOWDOWN_PRESSURE'], ['G xả liên tục', 'BLOWDOWN_FLOW']] },
    { id: 'shs', title: 'Phun giảm ôn quá nhiệt', x: 12, y: 190, w: 150, a: [243, 250], rows: [['G cấp 1 + 2', 'SH_SPRAY_FLOW'], ['p phun', 'SH_SPRAY_PRESSURE'], ['t phun', 'SH_SPRAY_TEMP']] },
    { id: 'ms', title: 'Hơi quá nhiệt ra lò', x: 640, y: 120, w: 160, a: [700, 40], rows: [['G hơi', 'BOILER_STEAM_FLOW'], ['p hơi', 'BOILER_STEAM_PRESSURE'], ['t hơi', 'BOILER_STEAM_TEMP']] },
    { id: 'hrh', title: 'Tái nhiệt nóng ra lò', x: 812, y: 120, w: 150, a: [870, 58], rows: [['t hơi', 'BOILER_REHEAT_TEMP']] },
    { id: 'crh', title: 'Tái nhiệt lạnh vào lò', x: 974, y: 120, w: 160, a: [1040, 96], rows: [['p hơi', 'CRH_PRESSURE'], ['t hơi', 'CRH_TEMP'], ['G hơi', 'CRH_FLOW']] },
    { id: 'rhs', title: 'Phun giảm ôn tái nhiệt', x: 1160, y: 130, w: 172, a: [1146, 104], rows: [['G phun', 'RH_SPRAY_FLOW'], ['p phun', 'RH_SPRAY_PRESSURE'], ['t phun', 'RH_SPRAY_TEMP']] },
    { id: 'gin', title: 'Khói ra bộ hâm', x: 640, y: 300, w: 150, a: [700, 481], rows: [['t khói', 'GAS_IN_TEMP'], ['O₂', 'O2_IN']] },
    { id: 'eco', title: 'Nước cấp vào bộ hâm', x: 1000, y: 356, w: 160, a: [1060, 447], rows: [['G nước', 'ECO_FW_FLOW'], ['t nước', 'ECO_FW_TEMP']] },
    { id: 'gout', title: 'Khói ra bộ sấy', x: 920, y: 590, w: 150, a: [876, 704], rows: [['t khói', 'GAS_OUT_TEMP'], ['O₂', 'O2_OUT']] },
    { id: 'sa', title: 'Gió cấp 2', x: 612, y: 552, w: 160, a: [700, 540], rows: [['t vào bộ sấy', 'SA_IN_TEMP'], ['t ra bộ sấy', 'SA_OUT_TEMP'], ['G gió', 'SA_FLOW']] },
    { id: 'pa', title: 'Gió cấp 1', x: 612, y: 632, w: 160, a: [600, 700], rows: [['t vào bộ sấy', 'PA_IN_TEMP'], ['t ra bộ sấy', 'PA_OUT_TEMP'], ['G gió', 'PA_FLOW']] },
    { id: 'amb', title: 'Không khí ngoài trời', x: 612, y: 714, w: 160, a: [662, 776], rows: [['t môi trường', 'AMBIENT_TEMP']] },
    { id: 'coal', title: 'Than cấp lò', x: 12, y: 640, w: 150, rows: [['G (DCS)', 'COAL_DCS'], ['Qₜ', 'COAL_QC']] },
    { id: 'ba', title: 'Xỉ đáy', x: 372, y: 754, w: 132, a: [350, 770], rows: [['chất cháy', 'BOTTOM_ASH_COMBUSTIBLE']] },
    { id: 'fa', title: 'Tro bay (ESP)', x: 950, y: 808, w: 140, a: [1010, 792], rows: [['chất cháy', 'FLY_ASH_COMBUSTIBLE']] },
  ];
  return `<svg viewBox="0 0 1500 980" preserveAspectRatio="xMidYMid meet" role="img" aria-label="Sơ đồ HMI lò hơi Nghi Sơn 1"><defs>${markers()}</defs>
  <!-- buồng góp trên đỉnh (penthouse) -->
  <rect x="229" y="82" width="336" height="68" rx="2" style="fill:none;stroke:var(--equip-stroke);stroke-width:1;stroke-dasharray:3 4"/>
  <!-- hộp gió bao quanh phần dưới buồng đốt, vòi đốt đứng trên vai -->
  <rect x="216" y="477" width="254" height="273" rx="4" style="fill:var(--equip-2);stroke:var(--equip-stroke);stroke-width:1.2;opacity:.75"/>
  <!-- vỏ lò: buồng đốt W-flame + đường khói ngang trên khuỷu + HRA -->
  <path class="eq" d="M300 150H557V500L530 515H500L458 458V258H400V270L372 282L400 294V481L446 530V613L364 730H336L254 613V530L300 481Z"/>
  <path class="eqline" d="M508 372V456"/>
  <!-- quá nhiệt vách ngăn buồng đốt (10 vách) -->
  ${[322, 329, 336, 343, 350].map((x) => `<path class="coil hot" d="M${x} 162V335"/>`).join('')}
  <!-- quá nhiệt cuối (42 cụm treo phía trên khuỷu lò, sang cả đường khói ngang) -->
  ${[372, 384, 396, 408, 420, 432, 444].map((x) => `<path class="coil hot" d="M${x} 162V246Q${x + 3} 252 ${x + 6} 246V162" style="opacity:.75"/>`).join('')}
  <!-- tái nhiệt (nhánh trước) và quá nhiệt sơ cấp (nhánh sau) -->
  <rect class="hdr" x="460" y="221" width="46" height="6" rx="3"/><rect class="hdr" x="460" y="366" width="46" height="6" rx="3"/>
  <rect class="hdr" x="510" y="221" width="45" height="6" rx="3"/><rect class="hdr" x="510" y="366" width="45" height="6" rx="3"/>
  ${coilH(464, 502, 234, 360, 8, 'rh')}${coilH(514, 551, 234, 360, 8, 'hot')}
  <!-- bộ hâm: 14 cụm nhánh trước, 28 cụm nhánh sau -->
  <rect class="hdr" x="460" y="384" width="95" height="6" rx="3"/><rect class="hdr" x="460" y="436" width="95" height="6" rx="3"/>
  ${coilH(464, 504, 396, 430, 7, 'eco')}${coilH(512, 551, 396, 430, 7, 'eco')}
  <!-- van điều tiết khói đáy HRA -->
  ${[468, 482, 496, 520, 534, 548].map((x) => `<path d="M${x - 4} 448L${x + 4} 456" style="stroke:var(--fg2);stroke-width:2;stroke-linecap:round"/>`).join('')}
  <!-- ống khói HRA -> bộ sấy -->
  <path d="M555 462H900V560H852V500H555Z" style="fill:var(--equip)"/><path class="eqline" d="M557 462H900V560M852 560V500H557"/>
  <!-- bao hơi (nhìn từ đầu, Ø1676 mm) -->
  <circle class="eq2" cx="274" cy="112" r="16"/><path d="M262 112H286" style="stroke:var(--flow-water);stroke-width:2"/>
  ${burnersF.map((x) => burner(x, archF(x))).join('')}${burnersR.map((x) => burner(x, archR(x))).join('')}
  <!-- bộ sấy không khí quay 3 khoang -->
  <rect class="eq" x="780" y="560" width="120" height="120" rx="8"/>
  <path class="eqline" d="M826 564V676M852 564V676"/>
  <text class="xs" transform="translate(806 640) rotate(-90)" text-anchor="middle">GIÓ CẤP 2</text>
  <text class="xs" transform="translate(842 640) rotate(-90)" text-anchor="middle">GIÓ CẤP 1</text>
  <text class="xs" transform="translate(880 640) rotate(-90)" text-anchor="middle">KHÓI</text>
  <!-- quạt + bộ sấy gió bằng hơi -->
  ${fan(720, 776)}<rect class="eq2" x="792" y="732" width="22" height="16" rx="2"/><path d="M796 736h14M796 740h14M796 744h14" style="stroke:var(--flow-steam);stroke-width:1"/>
  ${fan(839, 920)}
  <!-- hệ thống nghiền than -->
  <rect class="eq" x="20" y="800" width="462" height="140" rx="8"/>
  ${[['B', 40], ['C', 150], ['A', 270], ['D', 380]].map(([n, x]) => `<rect class="eq2" x="${x}" y="864" width="80" height="28" rx="14"/><text class="casing" x="${x + 40}" y="883" text-anchor="middle">${n}</text>`).join('')}
  <!-- lọc bụi, quạt khói, FGD, ống khói -->
  <rect class="eq" x="950" y="700" width="128" height="70" rx="4"/>
  ${[966, 994, 1022, 1050].map((x) => `<path class="eq" d="M${x - 10} 770H${x + 10}L${x + 4} 792H${x - 4}Z"/>`).join('')}
  ${fan(1118, 735, 16)}
  <rect class="eq" x="1168" y="600" width="54" height="182" rx="6"/>
  <path class="eq" d="M1286 782L1294 380H1326L1334 782Z"/>

  <!-- ===== dòng trong thiết bị ===== -->
  ${P('M274 128V157H298', 'steam')}
  ${F('M300 157H508V364', 'steam')}
  ${F('M350 545V180H532', 'gasHot', '1.6s')}
  ${F('M483 186V218', 'gas')}${F('M532 186V218', 'gas')}
  ${F('M483 446V478H876V552', 'gas')}${F('M532 446V478', 'gas')}
  ${F('M876 566V674', 'gasCool')}
  ${flame(276, archF(276), 1)}${flame(290, archF(290), 1)}${flame(424, archR(424), -1)}${flame(410, archR(410), -1)}
  ${F('M226 560H250', 'airHot')}${F('M226 595H250', 'airHot')}${F('M466 560H450', 'airHot')}${F('M466 595H450', 'airHot')}
  ${F('M304 462V484', 'airHot')}${F('M396 462V484', 'airHot')}

  <!-- ===== đường ống ===== -->
  ${P('M258 112H200V610H250', 'water')}
  ${P('M300 150V112H292', 'water', { dur: '3s' })}
  ${P('M557 399H580V20H274V94', 'water')}
  ${P('M532 221V72H250V345H298', 'steam')}
  ${P('M335 160V130H388V160', 'steam')}
  ${P('M450 160V40H1490', 'steam', { dur: '1.8s' })}
  ${P('M483 221V58H1490', 'rh', { dur: '1.8s' })}
  ${P('M1490 96H420V150', 'rh')}${P('M420 150V258', 'rh', { hidden: true })}${P('M420 258V369H458', 'rh')}
  ${P('M1490 447H559', 'water')}
  ${P('M803 560V540H474', 'airHot')}
  ${P('M839 560V528H600V822H484', 'airHot')}
  ${P('M839 860H484', 'airCold')}
  ${P('M664 776H803V682', 'airCold')}
  ${P('M839 906V682', 'airCold')}
  ${P('M876 680V735H948', 'gasCool')}
  ${P('M1078 735H1100', 'gasCool', { noArrow: true })}${P('M1134 735H1166', 'gasCool')}
  ${P('M1195 600V568H1286', 'gasCool')}${F('M1310 560V390', 'gasCool', '3s')}
  ${P('M276 418V440', 'coal', { still: true })}${P('M424 418V440', 'coal', { still: true })}
  ${[80, 190, 310, 420].map((x) => P(`M${x} 960V896`, 'coal', { thin: true, noHalo: true })).join('')}
  ${P('M350 730V786', 'ash', { thin: true, noHalo: true })}
  ${P('M226 250H241', 'water', { thin: true, noHalo: true })}${P('M362 106V121', 'water', { thin: true, noHalo: true })}
  ${P('M1146 130V104', 'water', { thin: true, noHalo: true })}
  ${dsh(250, 250)}${dsh(362, 130)}${dsh(1146, 96)}

  <!-- ===== nhãn thiết bị ===== -->
  ${T(296, 100, 'Bao hơi', 'lbl')}
  ${T(350, 646, 'Buồng đốt W-flame', 'lbl in', 'middle')}
  ${T(350, 662, '24 vòi cyclone kép · OFA', 'sm in', 'middle')}
  ${T(324, 356, 'QN vách', 'sm in', 'middle')}${T(324, 368, 'ngăn', 'sm in', 'middle')}
  ${T(410, 238, 'QN cuối', 'sm in', 'middle')}
  ${T(356, 470, 'vai lò', 'sm in')}
  ${T(343, 746, 'hộp gió bao quanh phần dưới buồng đốt', 'xs', 'middle')}
  ${T(590, 232, 'HRA (khu thu hồi nhiệt)', 'sm')}
  ${T(590, 246, 'nhánh trước: tái nhiệt', 'xs')}${T(590, 258, 'nhánh sau: QN sơ cấp', 'xs')}
  ${T(590, 272, 'vách HRA, vách ngăn làm mát bằng hơi', 'xs')}
  ${T(590, 416, 'bộ hâm (14 + 28 cụm)', 'xs')}${T(590, 456, 'van điều tiết khói', 'xs')}
  ${T(224, 244, 'phun 1', 'xs', 'end')}${T(368, 104, 'phun 2', 'xs')}
  ${T(284, 428, 'B, C', 'xs')}${T(416, 428, 'A, D', 'xs', 'end')}
  ${T(192, 300, '4 ống xuống', 'xs', 'end')}${T(192, 311, 'Ø558,8 mm', 'xs', 'end')}
  ${T(906, 552, '2 × bộ sấy KK quay 3 khoang (A/B)', 'sm')}
  ${T(720, 806, '2 × quạt gió FD', 'sm', 'middle')}${T(818, 728, 'sấy gió bằng hơi phụ', 'xs')}
  ${T(856, 950, '2 × quạt gió cấp 1 (PA)', 'sm')}
  ${T(30, 820, 'Hệ thống nghiền: 4 máy nghiền bi FW D12D (A–D), 8 máy cấp than; mỗi máy nghiền cấp 6 vòi', 'sm in')}
  ${T(30, 836, 'Máy nghiền A cấp vòi A1–A6 (Hình 3-58); B, C cùng một vai, A, D vai kia (màn DCS Fuel Overview)', 'xs')}
  ${T(30, 922, 'than nguyên từ bunker ↑', 'xs')}
  ${T(1014, 692, 'Lọc bụi tĩnh điện · 2 buồng × 4 trường', 'sm', 'middle')}
  ${T(1118, 766, 'Quạt khói ID ×2', 'sm', 'middle')}
  ${T(1195, 592, 'FGD', 'sm', 'middle')}
  ${T(1310, 372, 'Ống khói', 'sm', 'middle')}
  ${T(1486, 34, 'Hơi chính → tua bin (MSV)', 'sm', 'end')}
  ${T(1486, 52, 'Tái nhiệt nóng → tua bin IP', 'sm', 'end')}
  ${T(1486, 90, '← Tái nhiệt lạnh từ thoát CA', 'sm', 'end')}
  ${T(1486, 441, '← Nước cấp sau GNC7', 'sm', 'end')}
  ${T(1136, 144, 'nước từ bơm cấp', 'xs', 'end')}
  ${T(600, 14, 'nước bộ hâm → bao hơi', 'xs')}
  ${T(496, 532, 'gió cấp 2 → hộp gió', 'xs')}

  ${tags.map(TAG).join('')}
  </svg>`;
}

/* ================= TUA BIN ================= */
function turbineSVG() {
  /* Bố cục ngang theo sơ đồ cân bằng nhiệt (kiểu Toshiba DH3MR): lò hơi bên trái, các thân tua bin và máy phát
     phía trên, toàn bộ chuỗi gia nhiệt một hàng ở đáy theo áp suất giảm dần từ trái sang phải, hơi trích thả
     thẳng xuống. Thiết bị và số liệu thiết kế theo Heat Balance Diagram Fuji Electric MK08-0426-DKT/YST-001-1. */
  const chip = (id, title, x, y, rows, w = 78) => TAG({ id, title, x, y, w, rows });
  const mini = (id, title, x, y, key, prefix = '') => MINI({ id, title, x, y, key, prefix });
  const tags = [
    { id: 'tms', title: 'Hơi chính vào tua bin', x: 148, y: 84, w: 148, a: [200, 40], rows: [['G hơi', 'TURBINE_STEAM_FLOW'], ['p hơi', 'TURBINE_STEAM_PRESSURE'], ['t hơi', 'TURBINE_STEAM_TEMP']] },
    { id: 'crh', title: 'Tái nhiệt lạnh (thoát HP)', x: 148, y: 168, w: 148, a: [230, 315], rows: [['p hơi', 'CRH_PRESSURE'], ['t hơi', 'CRH_TEMP'], ['G hơi', 'CRH_FLOW']] },
    { id: 'hrh', title: 'Tái nhiệt nóng vào IP', x: 474, y: 50, w: 150, a: [500, 70], rows: [['p hơi', 'HRH_PRESSURE'], ['t hơi', 'HRH_TEMP']] },
    { id: 'aux', title: 'Hơi phụ (từ TN lạnh)', x: 140, y: 398, w: 160, a: [250, 380], rows: [['G hơi', 'AUX_STEAM_FLOW'], ['p hơi', 'AUX_STEAM_PRESSURE'], ['t hơi', 'AUX_STEAM_TEMP']] },
    { id: 'fw', title: 'Nước cấp → bộ hâm', x: 12, y: 632, w: 150, a: [150, 620], rows: [['G nước', 'FW_FLOW'], ['p nước', 'FW_PRESSURE'], ['t nước', 'FW_TEMP']] },
    { id: 'gen', title: 'Máy phát', x: 1040, y: 150, w: 150, a: [1245, 240], rows: [['P đầu cực', 'PG'], ['P kích từ', 'EXCITATION_POWER']] },
    { id: 'cond', title: 'Bình ngưng', x: 1305, y: 420, w: 140, rows: [['p ngưng', 'CONDENSER_PRESSURE']] },
    { id: 'cw', title: 'Nước làm mát (nước biển)', x: 1100, y: 372, w: 150, a: [1258, 410], rows: [['t vào', 'CW_IN_TEMP'], ['t ra', 'CW_OUT_TEMP']] },
    { id: 'mk', title: 'Nước bổ sung', x: 1100, y: 436, w: 150, a: [1258, 440], rows: [['G nước', 'MAKEUP_FLOW'], ['t nước', 'MAKEUP_TEMP']] },
    { id: 'bkk', title: 'Bình khử khí BKK', x: 662, y: 706, w: 190, a: [690, 600], rows: [['G nước ngưng vào', 'heater.1.CONDENSATE_FLOW'], ['t nước ngưng vào', 'heater.1.FW_IN_TEMP'], ['t nước ra', 'heater.1.FW_OUT_TEMP']] },
    { id: 'rhs', title: 'Nước phun giảm ôn TN', x: 280, y: 736, w: 156, a: [440, 744], rows: [['p nước', 'RH_SPRAY_PRESSURE'], ['t nước', 'RH_SPRAY_TEMP']] },
  ];
  const chips = [
    chip('e1', 'Trích 1', 222, 528, [['p', 'heater.4.EXTRACTION_PRESSURE'], ['t', 'heater.4.EXTRACTION_TEMP']], 104),
    chip('e2', 'Trích 2', 342, 430, [['p', 'heater.3.EXTRACTION_PRESSURE'], ['t', 'heater.3.EXTRACTION_TEMP']], 104),
    chip('e3', 'Trích 3', 430, 360, [['p', 'heater.2.EXTRACTION_PRESSURE'], ['t', 'heater.2.EXTRACTION_TEMP']], 104),
    chip('e4', 'Trích 4', 602, 316, [['p', 'heater.1.EXTRACTION_PRESSURE'], ['t', 'heater.1.EXTRACTION_TEMP']], 104),
    mini('w76', 'Nước vào GNC7', 244, 597, 'heater.4.FW_IN_TEMP'),
    mini('w65', 'Nước vào GNC6', 364, 597, 'heater.3.FW_IN_TEMP'),
    mini('w5', 'Nước vào GNC5 (đầu đẩy bơm cấp)', 526, 640, 'heater.2.FW_IN_TEMP'),
    mini('d7', 'Nước đọng ra GNC7', 228, 662, 'heater.4.DRAIN_TEMP', 'đọng'),
    mini('d6', 'Nước đọng ra GNC6', 348, 666, 'heater.3.DRAIN_TEMP', 'đọng'),
    mini('d5', 'Nước đọng ra GNC5', 540, 676, 'heater.2.DRAIN_TEMP', 'đọng'),
  ];
  const heater = (x, name, dashed) => `<rect class="${dashed ? 'eqdash' : 'eq2'}" x="${x}" y="602" width="66" height="36" rx="18"/><text class="lbl in" x="${x + 33}" y="625" text-anchor="middle" style="fill:var(--fg)">${name}</text>`;
  return `<svg viewBox="0 0 1500 800" preserveAspectRatio="xMidYMid meet" role="img" aria-label="Sơ đồ HMI tua bin Nghi Sơn 1"><defs>${markers()}
    <pattern id="shaftp" width="12" height="12" patternUnits="userSpaceOnUse"><rect width="6" height="12" style="fill:var(--equip-stroke)" opacity=".5"/></pattern></defs>
  <!-- lò hơi (quá nhiệt + tái nhiệt) -->
  <rect class="eq" x="30" y="120" width="130" height="210" rx="4"/>
  <path class="coil rh" d="M130 140l-14 12 28 12-28 12 28 12-28 12 28 12-28 12 28 12-28 12 28 12-14 12" style="opacity:.8"/>
  <path class="coil hot" d="M60 150l-14 12 28 12-28 12 28 12-28 12 28 12-28 12 28 12-14 12" style="opacity:.8"/>
  ${T(95, 316, 'Lò hơi', 'lbl in', 'middle')}${T(130, 136, 'TN', 'xs', 'middle')}${T(60, 146, 'QN', 'xs', 'middle')}
  <!-- trục, thân tua bin, máy phát -->
  <rect x="300" y="244" width="945" height="12" style="fill:var(--equip-2)"/><rect x="300" y="244" width="945" height="12" fill="url(#shaftp)" opacity=".7"/>
  <path class="eq" d="M300 195L420 215V285L300 305Z"/>
  <path class="eq" d="M470 225L600 198V302L470 275Z"/>
  <path class="eq" d="M880 212L760 172V328L880 288Z"/><path class="eq" d="M880 212L1000 172V328L880 288Z"/>
  <circle class="eq" cx="1290" cy="250" r="45"/>
  ${T(360, 255, 'HP', 'casing', 'middle')}${T(535, 255, 'IP', 'casing', 'middle')}${T(880, 255, 'LP', 'casing', 'middle')}${T(1290, 255, 'G', 'casing', 'middle')}
  ${T(360, 272, '21 tầng', 'xs', 'middle')}${T(535, 272, '14 tầng', 'xs', 'middle')}${T(880, 276, '2 dòng × 8 tầng', 'xs', 'middle')}
  ${T(1290, 198, '300 MW', 'xs', 'middle')}${T(1188, 320, 'hơi thoát LP → bình ngưng', 'xs', 'middle')}
  <!-- bình ngưng: đặt ngoài, phía máy phát như sơ đồ cân bằng nhiệt -->
  <rect class="eq" x="1290" y="390" width="170" height="100" rx="6"/>
  <rect class="eq2" x="1335" y="490" width="80" height="18" rx="6"/>
  ${T(1375, 404, 'Bình ngưng · 13 780 m²', 'sm in', 'middle')}${T(1375, 502, 'giếng nóng', 'xs', 'middle')}
  <!-- chuỗi gia nhiệt, khử khí, bơm -->
  ${heater(180, 'GNC7')}${heater(300, 'GNC6')}${heater(420, 'GNC5')}
  <rect class="eq" x="660" y="560" width="120" height="40" rx="18"/><rect class="eq2" x="690" y="540" width="60" height="20" rx="8"/>
  ${T(720, 585, 'BKK', 'lbl in', 'middle')}
  <path class="eqline" d="M680 630H760M680 690H760"/>
  ${[680, 720, 760].map((x) => `<path class="eqline" d="M${x} 630V640M${x} 664V690"/>${pump(x, 652)}`).join('')}
  ${T(772, 656, '3 × bơm cấp A/B/C', 'xs')}${T(772, 667, '(kèm bơm tăng áp)', 'xs')}
  ${heater(930, 'GNH3')}${heater(1040, 'GNH2')}${heater(1150, 'GNH1')}
  <rect class="eq2" x="1260" y="606" width="66" height="28" rx="6"/>
  <rect class="eq2" x="1360" y="606" width="76" height="28" rx="6"/><path class="eqline" d="M1398 608V632"/>
  ${T(1293, 652, 'BN hơi chèn', 'xs', 'middle')}${T(1398, 652, 'BN ejector 2 cấp', 'xs', 'middle')}
  ${[1350, 1400].map((x) => `<path class="eqline" d="M${x} 524V534M${x} 556V568"/>${pump(x, 545, 11)}`).join('')}
  <path class="eqline" d="M1350 524H1400M1350 568H1400"/>
  ${T(1332, 548, '2 × bơm ngưng', 'xs', 'end')}

  <!-- ===== đường ống ===== -->
  ${P('M130 120V70H455V235H468', 'rh', { dur: '1.8s' })}
  ${P('M60 120V40H435V235H422', 'steam', { dur: '1.8s' })}
  ${P('M304 300V315H162', 'rh', { dur: '1.8s' })}
  ${P('M594 200V148H880V208', 'steam', { dur: '2s' })}
  ${P('M1000 326H1375V388', 'steam', { dur: '2s' })}
  ${P('M318 302V520H213V600', 'steam')}
  ${P('M333 298V600', 'rh')}
  ${P('M250 315V378', 'rh', { thin: true })}
  ${P('M540 286V560H453V600', 'steam')}
  ${P('M595 301V520H720V538', 'steam')}
  ${P('M850 298V560H963V600', 'steam')}
  ${P('M920 301V545H1073V600', 'steam')}
  ${P('M975 320V530H1183V600', 'steam')}
  ${P('M720 600V628', 'water')}
  ${P('M680 690H636V620H488', 'water')}
  ${P('M420 620H368', 'water', { noHalo: true })}${P('M300 620H248', 'water', { noHalo: true })}
  ${P('M180 620H60V332', 'water', { dur: '2s' })}
  ${P('M60 480H90', 'water', { thin: true, noHalo: true })}
  ${P('M636 690V744H442', 'water')}
  ${P('M1375 508V522', 'water')}
  ${P('M1400 568H1484V620H1438', 'water')}
  ${P('M1360 620H1328', 'water', { noHalo: true })}${P('M1260 620H1218', 'water', { noHalo: true })}
  ${P('M1150 620H1108', 'water', { noHalo: true })}${P('M1040 620H998', 'water', { noHalo: true })}
  ${P('M930 620H820V580H782', 'water')}
  ${P('M213 638V654H320V640', 'water', { thin: true })}
  ${P('M333 638V658H440V640', 'water', { thin: true })}
  ${P('M453 638V668H648V580H658', 'water', { thin: true })}
  ${P('M963 638V652H1060V640', 'water', { thin: true })}
  ${P('M1073 638V656H1170V640', 'water', { thin: true })}
  ${P('M1183 638V676H1218', 'water', { thin: true })}
  ${P('M1258 470H1288', 'cw')}${P('M1288 410H1258', 'cw')}${P('M1258 440H1288', 'water', { thin: true, noHalo: true })}
  ${valveV(435, 100)}${valveV(435, 128)}${valveV(455, 118)}${valveV(455, 146)}${valveV(250, 356)}
  ${conn(250, 384, 'l', 0)}${conn(90, 480, 'r', 0)}${conn(442, 744, 'l', 0)}${conn(1218, 676, 'r', 0)}

  <!-- ===== nhãn ===== -->
  ${T(428, 104, 'MSV ×2', 'xs', 'end')}${T(428, 132, 'CV ×4', 'xs', 'end')}${T(462, 122, 'RSV ×2', 'xs')}${T(462, 150, 'IV ×2', 'xs')}
  ${T(166, 34, 'Hơi chính → HP', 'sm')}${T(166, 64, 'Tái nhiệt nóng → IP', 'sm')}${T(170, 309, 'Tái nhiệt lạnh → lò', 'sm')}
  ${T(640, 142, 'ống chuyển IP → LP', 'xs')}
  ${T(68, 496, 'phun giảm ôn QN', 'xs')}
  ${T(540, 738, '→ phun giảm ôn TN (lò)', 'xs', 'middle')}
  ${T(1226, 680, '→ bình ngưng', 'xs')}
  ${T(856, 430, 'trích 5', 'xs')}${T(856, 441, '2,600 bar', 'xs')}
  ${T(926, 430, 'trích 6', 'xs')}${T(926, 441, '0,908', 'xs')}
  ${T(981, 430, 'trích 7', 'xs')}${T(981, 441, '0,218 bar', 'xs')}
  ${T(981, 458, 'trích 5–7:', 'xs')}${T(981, 469, 'chưa có điểm đo', 'xs')}
  ${T(500, 600, 'đọng dồn cấp → BKK', 'xs')}
  ${T(1000, 700, 'đọng hạ áp dồn cấp → bình ngưng', 'xs')}

  ${tags.map(TAG).join('')}${chips.join('')}
  </svg>`;
}

/* ---------- Bảng phụ ---------- */
function kv(rows) { return `<table class="kv">${rows.map(([a, b, c]) => `<tr><td>${a}${c ? `<div class="muted">${c}</div>` : ''}</td><td>${b}</td></tr>`).join('')}</table>`; }
function sideBoiler() {
  const L = ['L1', 'L2', 'L3', 'L4', 'L5', 'L6', 'L7', 'L9'];
  const names = { L1: 'L1 · cháy không hết hoá học', L2: 'L2 · khói thải', L3: 'L3 · cháy không hết cơ học', L4: 'L4 · tro xỉ', L5: 'L5 · toả ra môi trường', L6: 'L6', L7: 'L7', L9: 'L9' };
  return `<div class="panel card"><h2>Hiệu suất lò (QĐ 1327)</h2>${kv([['η lò hơi', fmt(exOf('etaB'), 2) + ' %'], ['Σ tổn thất', fmt(exOf('sumL'), 2) + ' %'], ...L.map((k) => [names[k], fmt(exOf(k), 2) + ' %'])])}
    <p class="src">Thiết kế 85,91 % (HHV, 100% RO, Bảng 3-6). Khảo sát 9/2024 theo LHV: 85,19–85,76 %.</p></div>
  <div class="panel card"><h2>Lò hơi theo khảo sát</h2>${kv([
    ['Kiểu', 'Foster Wheeler', 'tuần hoàn tự nhiên, bao hơi, đốt trên vai lò (W-flame), gió cân bằng'],
    ['BMCR', '960 t/h', '17,14 MPa(g) · 541 °C; tái nhiệt 4,20 MPa(g) · 541 °C'],
    ['100% RO', '914,8 t/h', '17,09 MPa(g); nước vào hâm 285,0 °C; khói ra hâm 385,1 °C'],
    ['Vòi đốt', '24', 'cyclone kép, 12 vòi mỗi vai; cổng OFA kiểu vent-to-OFA'],
    ['Nghiền than', '4 × bi', 'mỗi máy cấp 6 vòi; khảo sát chạy A–D'],
    ['Quạt', '2 FD · 2 PA · 2 ID', 'FD 158 m³/s, 6274 Pa; PA 190 832 m³/h'],
    ['Bộ sấy KK', '2 × quay', '3 khoang; trước FD có bộ sấy gió bằng hơi'],
    ['Buồng đốt', 'cao 38,7 m', 'rộng 24,8 m; sâu 12,8 m dưới vai, 6,7 m trên vai; vai lò ở khoảng 1/3 chiều cao'],
    ['Bao hơi', 'Ø1676 × 26 289', 'mm; 4 ống xuống Ø558,8 mm'],
  ])}<p class="src">Nguồn: mục 3.1.3, Bảng 3-6 (trang 17–50), bảng thông số vận hành chương 4.</p></div>
  <div class="panel card"><h2>Khác với sơ đồ chung đang dùng</h2><ul class="notes">
    <li><b>Buồng đốt W-flame:</b> 24 vòi đốt cắm xuống từ hai vai lò, gió cấp 2 vào qua hộp gió trên vai và các khe tường dưới vai; sơ đồ chung vẽ 3 tầng vòi đốt ở tường bên.</li>
    <li><b>Tỉ lệ thân lò</b> theo Hình 3-5 và kích thước khảo sát (15 px/m): phần dưới sâu gần gấp đôi phần trên, HRA hẹp xấp xỉ phần trên buồng đốt và có đáy ngang mức vai lò.</li>
    <li><b>HRA chia hai nhánh</b> bằng vách ngăn: nhánh trước là tái nhiệt + nửa bộ hâm, nhánh sau là quá nhiệt sơ cấp + nửa bộ hâm. Nhiệt độ tái nhiệt chỉnh bằng van điều tiết khói ở đáy HRA.</li>
    <li><b>Thứ tự quá nhiệt:</b> trần và vách HRA → quá nhiệt sơ cấp → phun cấp 1 → quá nhiệt vách ngăn buồng đốt → phun cấp 2 → quá nhiệt cuối. Không có "quá nhiệt màn".</li>
    <li><b>Phun giảm ôn tái nhiệt</b> nằm trên ống tái nhiệt lạnh và chỉ dùng khẩn cấp.</li>
    <li><b>Gió cấp 1</b> tách trước bộ sấy: một nhánh qua khoang gió cấp 1 thành gió nóng, nhánh còn lại là gió điều chỉnh nhiệt độ vào máy nghiền.</li>
  </ul></div>
  <div class="panel card"><h2>Đã xác nhận từ tài liệu</h2><ul class="notes">
    <li><b>Máy nghiền ↔ vòi đốt:</b> 4 máy nghiền bi Foster Wheeler D12D, mỗi máy có 2 máy cấp than (mỗi bên một máy) và 2 bộ phân ly, cấp 6 vòi mang chữ cái của máy (Hình 3-58: máy A cấp A1–A6).</li>
    <li><b>Gió cấp 1 lạnh</b> dùng cho điều chỉnh nhiệt độ máy nghiền, gió chèn và gió phụ trợ vòi đốt (mục 3.1.4, Hình 3-57/3-58).</li>
    <li><b>Bộ sấy gió bằng hơi</b> chỉ đặt trên đường quạt FD, lấy hơi phụ (sơ đồ cân bằng nhiệt: "To steam air heater").</li>
    <li><b>Nước phun giảm ôn quá nhiệt</b> lấy sau GNC7 (sơ đồ cân bằng nhiệt "SH spray"; khảo sát: nhiệt độ bằng nước vào bộ hâm). <b>Tái nhiệt</b> lấy từ bơm cấp (SW2).</li>
  </ul></div>
  <div class="panel card"><h2>Còn cần xác nhận</h2><ul class="notes">
    <li>Vai trước hay vai sau nhận nhóm B, C: khảo sát, Hình 3-6/3-31/3-34 và màn DCS đều không ghi; sơ đồ đang vẽ B, C ở vai trước theo cột trái của màn Fuel Overview.</li>
    <li>Đơn vị PA_FLOW và SA_FLOW trong cấu hình NS (đang ghi t/h, độ lớn khớp kg/s).</li>
    <li>O₂ khói ra bộ sấy bằng đúng 5,40 % cả 3 ca.</li>
  </ul></div>`;
}
function sideTurbine() {
  return `<div class="panel card"><h2>Hiệu suất tua bin</h2>${kv([
    ['Suất hao nhiệt HR', fmt(exOf('HR'), 0) + ' kJ/kWh'], ['HR hiệu chỉnh', fmt(exOf('HRcorr'), 0) + ' kJ/kWh'],
    ['η tua bin', fmt(exOf('etaTB'), 2) + ' %'], ['η tổ máy thô', fmt(exOf('etaTho'), 2) + ' %'], ['η tổ máy tinh', fmt(exOf('etaTinh'), 2) + ' %'],
  ])}<p class="src">Hiệu suất tổ máy thiết kế 39,87 % (mục 1.1 khảo sát).</p></div>
  <div class="panel card"><h2>Cân bằng nhiệt thiết kế (100% RO)</h2>${kv([
    ['Hơi chính trước van', '166,7 bar a', '538,0 °C · 254,118 kg/s (ra lò 172,0 bar a, 541,0 °C)'],
    ['Thoát HP → tái nhiệt', '44,13 bar a', '340,4 °C · 233,352 kg/s'],
    ['Tái nhiệt nóng', '40,11 bar a', '538,0 °C · 207,308 kg/s'],
    ['Trích 1 · GNC7', '71,97 bar a', '409,2 °C · 19,424 kg/s · nước 252,8 → 285,0 °C'],
    ['Trích 2 · GNC6', '44,13 bar a', 'thoát HP · 26,044 kg/s · nước 199,9 → 252,8 °C'],
    ['Trích 3 · GNC5', '15,90 bar a', '399,3 °C · 12,163 kg/s · nước 165,7 → 199,9 °C'],
    ['Trích 4 · BKK', '7,179 bar a', '294,4 °C · 11,915 kg/s · nước ra 162,7 °C'],
    ['Trích 5 · GNH3', '2,600 bar a', '185,2 °C · 10,078 kg/s · nước 93,3 → 124,6 °C'],
    ['Trích 6 · GNH2', '0,908 bar a', '96,9 °C · 10,648 kg/s · nước 58,5 → 93,3 °C'],
    ['Trích 7 · GNH1', '0,218 bar a', '62,0 °C · 8,202 kg/s · nước 38,3 → 58,5 °C'],
    ['Thoát LP', '0,0611 bar a', '36,5 °C · 154,687 kg/s'],
    ['Nước ngưng', '184,860 kg/s', 'giếng nóng 36,5 °C → bơm 36,6 °C → BN ejector/hơi chèn 38,3 °C'],
    ['Hơi phụ', '14,71 bar a', '300 °C, từ thoát HP qua van giảm áp: ejector 0,278 kg/s, sấy gió, sấy dầu'],
  ])}<p class="src">Nguồn: Heat Balance Diagram Fuji Electric MK08-0426-DKT/YST-001-1 rev. B (docs/pms/thermal-diagrams/Nghi Sơn).</p></div>
  <div class="panel card"><h2>Tua bin theo khảo sát</h2>${kv([
    ['Kiểu', '3 thân', 'HP thùng barrel 21 tầng, IP 1 dòng 14 tầng, LP 2 dòng 2 × 8 tầng; cánh phản lực'],
    ['Van', '2 MSV + 4 CV', '2 van chặn và chặn trung gian tái nhiệt kết hợp (RSV/IV)'],
    ['Bình ngưng', '13 780 m²', '2 dòng, 12 716 ống Ti; nước biển 40 300 m³/h, 25 °C, tăng 7,61 K'],
    ['Bypass', 'HP + LP', '≥ 60% RO, có phun giảm ôn; đóng khi vận hành bình thường nên không vẽ trên sơ đồ'],
  ])}<p class="src">Nguồn: mục 3.1.7, Bảng 3-7 và 3-8; màn DCS Unit 1 Overview (trang 103).</p></div>
  <div class="panel card"><h2>Đã xác nhận từ tài liệu</h2><ul class="notes">
    <li><b>3 gia nhiệt hạ áp GNH1–3</b> là ba bình riêng (sơ đồ cân bằng nhiệt); màn DCS tổng quan chỉ vẽ LP Heater 3, hai bình còn lại nằm ở màn LP Heater riêng.</li>
    <li><b>Nước đọng</b> dồn cấp GNC7 → GNC6 → GNC5 → BKK và GNH3 → GNH2 → GNH1 → bình ngưng. GNH1 không có vùng làm mát nước đọng.</li>
    <li><b>"Stage 1 | Stage 2 cooler"</b> trên màn DCS là bình ngưng của ejector hai cấp: sơ đồ cân bằng nhiệt có bình ngưng ejector nhận 0,278 kg/s hơi ejector và 0,136 kg/s hơi chèn rò, đặt ngay sau bơm nước ngưng.</li>
    <li><b>Hơi phụ</b> lấy từ thoát HP (tái nhiệt lạnh) qua van giảm áp, 14,71 bar a; workbook NS trừ Qtd khỏi lưu lượng hơi vào bộ tái nhiệt; số đo 1,5 MPa khớp.</li>
    <li><b>Trích 2</b> chính là thoát HP: áp suất trích 2 bằng áp suất vào bộ tái nhiệt trong workbook.</li>
  </ul></div>
  <div class="panel card"><h2>Còn cần xác nhận</h2><ul class="notes">
    <li>Sơ đồ cân bằng nhiệt chỉ vẽ một bơm cấp; màn DCS có 3 bơm A/B/C. Sơ đồ HMI vẽ theo DCS.</li>
  </ul></div>`;
}
function legend() {
  const items = state.scene === 'boiler'
    ? [['--flow-steam', 'Hơi quá nhiệt'], ['--flow-rh', 'Hơi tái nhiệt'], ['--flow-water', 'Nước cấp, nước phun'], ['--flow-gas-hot', 'Khói nóng'], ['--flow-gas-cool', 'Khói sau bộ sấy'], ['--flow-air-hot', 'Gió nóng'], ['--flow-air-cold', 'Gió lạnh'], ['--flow-coal', 'Than', true]]
    : [['--flow-steam', 'Hơi chính, hơi trích'], ['--flow-rh', 'Hơi tái nhiệt'], ['--flow-water', 'Nước cấp, nước ngưng'], ['--flow-cw', 'Nước làm mát'], ['--flow-water', 'Nước đọng (nét mảnh)', true]];
  return items.map(([c, t, d]) => `<span><i class="${d ? 'dash' : ''}" style="border-color:var(${c})"></i>${t}</span>`).join('') + '<span>Ô nét đứt: không có điểm đo · chữ nghiêng: số cố định hoặc lấy theo tín hiệu khác · ⚠ cần kiểm tra · cuộn chuột để thu phóng</span>';
}

/* ---------- Chi tiết điểm đo ---------- */
const TAG_KEYS = {};
function openTag(id) {
  const svg = document.querySelector('#mimic svg');
  const g = svg.querySelector(`[data-tag="${id}"]`);
  const keys = TAG_KEYS[state.scene][id];
  document.getElementById('dlgTitle').textContent = g.getAttribute('aria-label');
  document.getElementById('dlgKey').textContent = keys.join(' · ');
  document.getElementById('dlgBody').innerHTML = keys.map((k) => {
    const m = S[k];
    const per = m[3] === 'A' ? '' : `<div class="shifts">${[0, 1, 2, 'avg'].map((s) => `<div><span>${s === 'avg' ? 'TB' : 'Ca ' + (s + 1)}</span><b>${fmt(valueOf(k, s), m[2])}</b> ${m[1]}</div>`).join('')}</div>`;
    return `<div><b>${m[0]}</b><div class="src">${MODE_TEXT[m[3]]}${m[4] ? ' · ô ' + m[4] : ''}${m[3] === 'P' ? ' · theo ' + m[6] : ''}</div>${per}${m[5] ? `<div class="src" style="margin-top:4px">Thiết kế / khảo sát: ${m[5]}</div>` : ''}${isWarn(k) ? `<div class="warnbox">${warnText(k)}</div>` : ''}</div>`;
  }).join('');
  const d = document.getElementById('dlg'); if (!d.open) d.showModal();
}

/* ---------- Render ---------- */
function render() {
  const mimic = document.getElementById('mimic');
  mimic.innerHTML = state.scene === 'boiler' ? boilerSVG() : turbineSVG();
  const svg = mimic.querySelector('svg');
  svg.classList.toggle('paused', !state.anim);
  document.getElementById('side').innerHTML = state.scene === 'boiler' ? sideBoiler() : sideTurbine();
  document.getElementById('legend').innerHTML = legend();
  bindZoom(svg);
  svg.querySelectorAll('.tag').forEach((g) => {
    g.addEventListener('click', () => openTag(g.dataset.tag));
    g.addEventListener('keydown', (e) => { if (e.key === 'Enter' || e.key === ' ') { e.preventDefault(); openTag(g.dataset.tag); } });
  });
}
/* ---------- Thu phóng: cuộn chuột quanh con trỏ, kéo để di chuyển, nhấp đúp để vừa khung ---------- */
const views = {};
const MAX_ZOOM = 8;
function currentSvg() { return document.querySelector('#mimic svg'); }
function clampView(v) {
  const b = v.base;
  v.w = Math.min(b.w, Math.max(b.w / MAX_ZOOM, v.w)); v.h = v.w * b.h / b.w;
  v.x = Math.min(b.x + b.w - v.w, Math.max(b.x, v.x)); v.y = Math.min(b.y + b.h - v.h, Math.max(b.y, v.y));
}
function applyView(svg) {
  const v = views[state.scene];
  svg.setAttribute('viewBox', `${v.x} ${v.y} ${v.w} ${v.h}`);
  svg.dataset.zoomable = String(v.w < v.base.w - 0.5);
  document.getElementById('zoomPct').textContent = Math.round(v.base.w / v.w * 100) + '%';
}
function toSvg(svg, cx, cy) { const p = svg.createSVGPoint(); p.x = cx; p.y = cy; return p.matrixTransform(svg.getScreenCTM().inverse()); }
function zoomAt(svg, factor, cx, cy) {
  const v = views[state.scene];
  const nw = Math.min(v.base.w, Math.max(v.base.w / MAX_ZOOM, v.w * factor)); const f = nw / v.w;
  const p = toSvg(svg, cx, cy);
  v.x = p.x - (p.x - v.x) * f; v.y = p.y - (p.y - v.y) * f; v.w = nw;
  clampView(v); applyView(svg);
}
function zoomCenter(factor) { const svg = currentSvg(); const r = svg.getBoundingClientRect(); zoomAt(svg, factor, r.left + r.width / 2, r.top + r.height / 2); }
function fitView() { const v = views[state.scene]; Object.assign(v, { x: v.base.x, y: v.base.y, w: v.base.w, h: v.base.h }); applyView(currentSvg()); }
let suppressClick = false;
function bindZoom(svg) {
  if (!views[state.scene]) { const [x, y, w, h] = svg.getAttribute('viewBox').split(' ').map(Number); views[state.scene] = { x, y, w, h, base: { x, y, w, h } }; }
  applyView(svg);
  svg.addEventListener('wheel', (e) => {
    e.preventDefault();
    const dy = e.deltaMode === 1 ? e.deltaY * 16 : e.deltaY;
    zoomAt(svg, Math.exp(dy * 0.0015), e.clientX, e.clientY);
  }, { passive: false });
  let drag = null;
  svg.addEventListener('pointerdown', (e) => { if (e.button === 0) drag = { x: e.clientX, y: e.clientY, id: e.pointerId, moved: false }; });
  svg.addEventListener('pointermove', (e) => {
    if (!drag) return;
    const dx = e.clientX - drag.x, dy = e.clientY - drag.y;
    if (!drag.moved) { if (Math.hypot(dx, dy) < 4) return; drag.moved = true; svg.setPointerCapture(drag.id); svg.dataset.panning = 'true'; }
    const v = views[state.scene]; const k = 1 / svg.getScreenCTM().a;
    v.x -= dx * k; v.y -= dy * k; clampView(v); applyView(svg);
    drag.x = e.clientX; drag.y = e.clientY;
  });
  const end = () => { if (drag && drag.moved) { suppressClick = true; setTimeout(() => { suppressClick = false; }, 0); } drag = null; svg.dataset.panning = 'false'; };
  svg.addEventListener('pointerup', end); svg.addEventListener('pointercancel', end);
  // Kéo xong thì không mở hộp số liệu nằm dưới con trỏ.
  svg.addEventListener('click', (e) => { if (suppressClick) { e.stopPropagation(); e.preventDefault(); } }, true);
  svg.addEventListener('dblclick', (e) => { if (!e.target.closest('.tag')) fitView(); });
}
document.getElementById('zoomIn').addEventListener('click', () => zoomCenter(1 / 1.25));
document.getElementById('zoomOut').addEventListener('click', () => zoomCenter(1.25));
document.getElementById('zoomFit').addEventListener('click', fitView);

/* Khoá tín hiệu của từng hộp, lấy từ chính định nghĩa hộp (bọc TAG để ghi lại). */
const _TAG = TAG;
TAG = function (t) { (TAG_KEYS[state.scene] ||= {})[t.id] = t.rows.map((r) => r[1]); return _TAG(t); };

document.getElementById('shiftSeg').addEventListener('click', (e) => {
  const b = e.target.closest('button'); if (!b) return;
  state.shift = b.dataset.shift === 'avg' ? 'avg' : Number(b.dataset.shift);
  document.querySelectorAll('#shiftSeg button').forEach((x) => x.setAttribute('aria-pressed', String(x === b)));
  render();
});
document.getElementById('animBtn').addEventListener('click', (e) => { state.anim = !state.anim; e.currentTarget.setAttribute('aria-pressed', String(state.anim)); render(); });
document.getElementById('isaBtn').addEventListener('click', (e) => { state.isa = !state.isa; e.currentTarget.setAttribute('aria-pressed', String(state.isa)); document.body.classList.toggle('isa', state.isa); });
document.getElementById('themeBtn').addEventListener('click', (e) => {
  const dark = e.currentTarget.getAttribute('aria-pressed') !== 'true';
  e.currentTarget.setAttribute('aria-pressed', String(dark)); document.documentElement.dataset.theme = dark ? 'dark' : 'light';
});
for (const [id, scene] of [['tab-boiler', 'boiler'], ['tab-turbine', 'turbine']]) {
  document.getElementById(id).addEventListener('click', () => {
    state.scene = scene;
    document.querySelectorAll('.tab').forEach((t) => t.setAttribute('aria-selected', String(t.id === id)));
    render();
  });
}
document.getElementById('dlgClose').addEventListener('click', () => document.getElementById('dlg').close());
const drawer = document.getElementById('drawer'), scrim = document.getElementById('scrim'), drawerBtn = document.getElementById('drawerBtn');
function setDrawer(open) {
  drawer.classList.toggle('open', open); drawer.setAttribute('aria-hidden', String(!open));
  scrim.hidden = !open; drawerBtn.setAttribute('aria-expanded', String(open));
  if (open) document.getElementById('drawerClose').focus(); else drawerBtn.focus();
}
drawerBtn.addEventListener('click', () => setDrawer(!drawer.classList.contains('open')));
document.getElementById('drawerClose').addEventListener('click', () => setDrawer(false));
scrim.addEventListener('click', () => setDrawer(false));
document.addEventListener('keydown', (e) => { if (e.key === 'Escape' && drawer.classList.contains('open') && !document.getElementById('dlg').open) setDrawer(false); });
const fsBtn = document.getElementById('fsBtn');
if (!document.documentElement.requestFullscreen) fsBtn.hidden = true;
fsBtn.addEventListener('click', () => { if (document.fullscreenElement) document.exitFullscreen(); else document.documentElement.requestFullscreen(); });
document.addEventListener('fullscreenchange', () => fsBtn.setAttribute('aria-pressed', String(!!document.fullscreenElement)));
if (matchMedia('(prefers-color-scheme: dark)').matches) document.getElementById('themeBtn').setAttribute('aria-pressed', 'true');
render();
</script>
</body>
</html>
